{
    "AirLoopHVAC": {
        "Air Loop HVAC 1": {
            "availability_manager_list_name": "Air Loop HVAC 1Availability Manager List",
            "branch_list_name": "Air Loop HVAC 1 Supply Branches",
            "controller_list_name": "Air Loop HVAC 1 Controllers",
            "demand_side_inlet_node_names": "Air Loop HVAC 1 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "CRAH Demand Outlet Node 1",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "CRAH Supply Inlet Node 1",
            "supply_side_outlet_node_names": "Air Loop HVAC 1 Supply Outlet Nodes"
        },
        "Air Loop HVAC 2": {
            "availability_manager_list_name": "Air Loop HVAC 2Availability Manager List",
            "branch_list_name": "Air Loop HVAC 2 Supply Branches",
            "controller_list_name": "Air Loop HVAC 2 Controllers",
            "demand_side_inlet_node_names": "Air Loop HVAC 2 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "CRAH Demand Outlet Node 2",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "CRAH Supply Inlet Node 2",
            "supply_side_outlet_node_names": "Air Loop HVAC 2 Supply Outlet Nodes"
        },
        "Air Loop HVAC 3": {
            "availability_manager_list_name": "Air Loop HVAC 3Availability Manager List",
            "branch_list_name": "Air Loop HVAC 3 Supply Branches",
            "controller_list_name": "Air Loop HVAC 3 Controllers",
            "demand_side_inlet_node_names": "Air Loop HVAC 3 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "CRAH Demand Outlet Node 3",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "CRAH Supply Inlet Node 3",
            "supply_side_outlet_node_names": "Air Loop HVAC 3 Supply Outlet Nodes"
        },
        "Air Loop HVAC 4": {
            "availability_manager_list_name": "Air Loop HVAC 4Availability Manager List",
            "branch_list_name": "Air Loop HVAC 4 Supply Branches",
            "controller_list_name": "Air Loop HVAC 4 Controllers",
            "demand_side_inlet_node_names": "Air Loop HVAC 4 Demand Inlet Nodes",
            "demand_side_outlet_node_name": "CRAH Demand Outlet Node 4",
            "design_return_air_flow_fraction_of_supply_air_flow": 1,
            "design_supply_air_flow_rate": "Autosize",
            "supply_side_inlet_node_name": "CRAH Supply Inlet Node 4",
            "supply_side_outlet_node_names": "Air Loop HVAC 4 Supply Outlet Nodes"
        }
    },
    "AirLoopHVAC:ControllerList": {
        "Air Loop HVAC 1 Controllers": {
            "controller_1_name": "Controller Water Coil 1",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "Air Loop HVAC 2 Controllers": {
            "controller_1_name": "Controller Water Coil 2",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "Air Loop HVAC 3 Controllers": {
            "controller_1_name": "Controller Water Coil 3",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "Air Loop HVAC 4 Controllers": {
            "controller_1_name": "Controller Water Coil 6",
            "controller_1_object_type": "Controller:WaterCoil"
        },
        "CRAH OA System 1 Controller List": {
            "controller_1_name": "Outdoor Air Controller 1",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "CRAH OA System 2 Controller List": {
            "controller_1_name": "Outdoor Air Controller 2",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "CRAH OA System 3 Controller List": {
            "controller_1_name": "Outdoor Air Controller 3",
            "controller_1_object_type": "Controller:OutdoorAir"
        },
        "CRAH OA System 4 Controller List": {
            "controller_1_name": "Outdoor Air Controller 4",
            "controller_1_object_type": "Controller:OutdoorAir"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem": {
        "CRAH OA System 1": {
            "controller_list_name": "CRAH OA System 1 Controller List",
            "outdoor_air_equipment_list_name": "CRAH OA System 1 Equipment List"
        },
        "CRAH OA System 2": {
            "controller_list_name": "CRAH OA System 2 Controller List",
            "outdoor_air_equipment_list_name": "CRAH OA System 2 Equipment List"
        },
        "CRAH OA System 3": {
            "controller_list_name": "CRAH OA System 3 Controller List",
            "outdoor_air_equipment_list_name": "CRAH OA System 3 Equipment List"
        },
        "CRAH OA System 4": {
            "controller_list_name": "CRAH OA System 4 Controller List",
            "outdoor_air_equipment_list_name": "CRAH OA System 4 Equipment List"
        }
    },
    "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
        "CRAH OA System 1 Equipment List": {
            "component_1_name": "CRAH OA System 1 Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "CRAH OA System 2 Equipment List": {
            "component_1_name": "CRAH OA System 2 Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "CRAH OA System 3 Equipment List": {
            "component_1_name": "CRAH OA System 3 Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        },
        "CRAH OA System 4 Equipment List": {
            "component_1_name": "CRAH OA System 4 Outdoor Air Mixer",
            "component_1_object_type": "OutdoorAir:Mixer"
        }
    },
    "AirLoopHVAC:ReturnPath": {
        "Air Loop HVAC 1 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 1",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "CRAH Demand Outlet Node 1"
        },
        "Air Loop HVAC 2 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 2",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "CRAH Demand Outlet Node 2"
        },
        "Air Loop HVAC 3 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 3",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "CRAH Demand Outlet Node 3"
        },
        "Air Loop HVAC 4 Return Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Mixer 4",
                    "component_object_type": "AirLoopHVAC:ZoneMixer"
                }
            ],
            "return_air_path_outlet_node_name": "CRAH Demand Outlet Node 4"
        }
    },
    "AirLoopHVAC:SupplyPath": {
        "Air Loop HVAC 1 CRAH Demand Inlet Node 1 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 1",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "CRAH Demand Inlet Node 1"
        },
        "Air Loop HVAC 2 CRAH Demand Inlet Node 2 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 2",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "CRAH Demand Inlet Node 2"
        },
        "Air Loop HVAC 3 CRAH Demand Inlet Node 3 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 3",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "CRAH Demand Inlet Node 3"
        },
        "Air Loop HVAC 4 CRAH Demand Inlet Node 4 Supply Path": {
            "components": [
                {
                    "component_name": "Air Loop HVAC Zone Splitter 4",
                    "component_object_type": "AirLoopHVAC:ZoneSplitter"
                }
            ],
            "supply_air_path_inlet_node_name": "CRAH Demand Inlet Node 4"
        }
    },
    "AirLoopHVAC:ZoneMixer": {
        "Air Loop HVAC Zone Mixer 1": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter ZN Return Air Node 1"
                }
            ],
            "outlet_node_name": "CRAH Demand Outlet Node 1"
        },
        "Air Loop HVAC Zone Mixer 2": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter ZN Return Air Node 2"
                }
            ],
            "outlet_node_name": "CRAH Demand Outlet Node 2"
        },
        "Air Loop HVAC Zone Mixer 3": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter ZN Return Air Node 3"
                }
            ],
            "outlet_node_name": "CRAH Demand Outlet Node 3"
        },
        "Air Loop HVAC Zone Mixer 4": {
            "nodes": [
                {
                    "inlet_node_name": "DataCenter ZN Return Air Node 4"
                }
            ],
            "outlet_node_name": "CRAH Demand Outlet Node 4"
        }
    },
    "AirLoopHVAC:ZoneSplitter": {
        "Air Loop HVAC Zone Splitter 1": {
            "inlet_node_name": "CRAH Demand Inlet Node 1",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 1"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 2": {
            "inlet_node_name": "CRAH Demand Inlet Node 2",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 2"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 3": {
            "inlet_node_name": "CRAH Demand Inlet Node 3",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 3"
                }
            ]
        },
        "Air Loop HVAC Zone Splitter 4": {
            "inlet_node_name": "CRAH Demand Inlet Node 4",
            "nodes": [
                {
                    "outlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 4"
                }
            ]
        }
    },
    "AirTerminal:SingleDuct:VAV:NoReheat": {
        "VAV terminal 1": {
            "air_inlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 1",
            "air_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 1",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "constant_minimum_air_flow_fraction": 0.1,
            "fixed_minimum_air_flow_rate": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "VAV terminal 2": {
            "air_inlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 2",
            "air_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 2",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "constant_minimum_air_flow_fraction": 0.1,
            "fixed_minimum_air_flow_rate": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "VAV terminal 3": {
            "air_inlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 3",
            "air_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 3",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "constant_minimum_air_flow_fraction": 0.1,
            "fixed_minimum_air_flow_rate": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        },
        "VAV terminal 4": {
            "air_inlet_node_name": "DataCenter ZN VAV terminal Inlet Air Node 4",
            "air_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 4",
            "availability_schedule_name": "Always On Discrete hvac_library",
            "constant_minimum_air_flow_fraction": 0.1,
            "fixed_minimum_air_flow_rate": "Autosize",
            "maximum_air_flow_rate": "Autosize",
            "zone_minimum_air_flow_input_method": "Constant"
        }
    },
    "AvailabilityManager:Scheduled": {
        "Air Loop HVAC 1 Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "Air Loop HVAC 2 Availability Manager": {
            "schedule_name": "Always On Discrete 1"
        },
        "Air Loop HVAC 3 Availability Manager": {
            "schedule_name": "Always On Discrete 2"
        },
        "Air Loop HVAC 4 Availability Manager": {
            "schedule_name": "Always On Discrete 5"
        },
        "CRAH OA System 1 Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "CRAH OA System 2 Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "CRAH OA System 3 Availability Manager": {
            "schedule_name": "Always On Discrete"
        },
        "CRAH OA System 4 Availability Manager": {
            "schedule_name": "Always On Discrete"
        }
    },
    "AvailabilityManagerAssignmentList": {
        "Air Loop HVAC 1Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Air Loop HVAC 1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Air Loop HVAC 2Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Air Loop HVAC 2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Air Loop HVAC 3Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Air Loop HVAC 3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "Air Loop HVAC 4Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "Air Loop HVAC 4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "CRAH OA System 1 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "CRAH OA System 1 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "CRAH OA System 2 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "CRAH OA System 2 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "CRAH OA System 3 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "CRAH OA System 3 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        },
        "CRAH OA System 4 Availability Manager List": {
            "managers": [
                {
                    "availability_manager_name": "CRAH OA System 4 Availability Manager",
                    "availability_manager_object_type": "AvailabilityManager:Scheduled"
                }
            ]
        }
    },
    "Branch": {
        "Air Loop HVAC 1 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CRAH Supply Inlet Node 1",
                    "component_name": "CRAH OA System 1",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "CRAH Mixed Air Node 1"
                },
                {
                    "component_inlet_node_name": "CRAH Mixed Air Node 1",
                    "component_name": "CRAH Water Clg Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 1"
                },
                {
                    "component_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 1",
                    "component_name": "Electric Humidifier 1",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 1"
                },
                {
                    "component_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 1",
                    "component_name": "Var Spd Fan 1",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "CRAH Supply Outlet Node 1"
                }
            ]
        },
        "Air Loop HVAC 2 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CRAH Supply Inlet Node 2",
                    "component_name": "CRAH OA System 2",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "CRAH Mixed Air Node 2"
                },
                {
                    "component_inlet_node_name": "CRAH Mixed Air Node 2",
                    "component_name": "CRAH Water Clg Coil 2",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 2"
                },
                {
                    "component_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 2",
                    "component_name": "Electric Humidifier 2",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 2"
                },
                {
                    "component_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 2",
                    "component_name": "Var Spd Fan 2",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "CRAH Supply Outlet Node 2"
                }
            ]
        },
        "Air Loop HVAC 3 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CRAH Supply Inlet Node 3",
                    "component_name": "CRAH OA System 3",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "CRAH Mixed Air Node 3"
                },
                {
                    "component_inlet_node_name": "CRAH Mixed Air Node 3",
                    "component_name": "CRAH Water Clg Coil 3",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 3"
                },
                {
                    "component_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 3",
                    "component_name": "Electric Humidifier 3",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 3"
                },
                {
                    "component_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 3",
                    "component_name": "Var Spd Fan 3",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "CRAH Supply Outlet Node 3"
                }
            ]
        },
        "Air Loop HVAC 4 Main Branch": {
            "components": [
                {
                    "component_inlet_node_name": "CRAH Supply Inlet Node 4",
                    "component_name": "CRAH OA System 4",
                    "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
                    "component_outlet_node_name": "CRAH Mixed Air Node 4"
                },
                {
                    "component_inlet_node_name": "CRAH Mixed Air Node 4",
                    "component_name": "CRAH Water Clg Coil 4",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 4"
                },
                {
                    "component_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 4",
                    "component_name": "Electric Humidifier 4",
                    "component_object_type": "Humidifier:Steam:Electric",
                    "component_outlet_node_name": "Node 18"
                },
                {
                    "component_inlet_node_name": "Node 18",
                    "component_name": "Var Spd Fan 4",
                    "component_object_type": "Fan:VariableVolume",
                    "component_outlet_node_name": "CRAH Supply Outlet Node 4"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Coil Bypass Inlet Water Node",
                    "component_name": "Chilled Water Loop Coil Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Coil Bypass Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Node 26",
                    "component_name": "CRAH Water Clg Coil 1",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 27"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 3": {
            "components": [
                {
                    "component_inlet_node_name": "Node 28",
                    "component_name": "CRAH Water Clg Coil 2",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 29"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 4": {
            "components": [
                {
                    "component_inlet_node_name": "Node 38",
                    "component_name": "CRAH Water Clg Coil 3",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 39"
                }
            ]
        },
        "Chilled Water Loop Demand Branch 5": {
            "components": [
                {
                    "component_inlet_node_name": "Node 15",
                    "component_name": "CRAH Water Clg Coil 4",
                    "component_object_type": "Coil:Cooling:Water",
                    "component_outlet_node_name": "Node 16"
                }
            ]
        },
        "Chilled Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Chilled Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Chilled Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Inlet Node",
                    "component_name": "Chilled Water Loop Demand Inlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node"
                },
                {
                    "component_inlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node",
                    "component_name": "Chilled Water Loop Secondary Pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "Chilled Water Loop Secondary Pump Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Demand Outlet Inlet Water Node",
                    "component_name": "Chilled Water Loop Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Demand Outlet Node"
                }
            ]
        },
        "Chilled Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Supply Inlet Water Node",
                    "component_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Supply Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Chiller Bypass Inlet Water Node",
                    "component_name": "Chilled Water Loop Chiller Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Chiller Bypass Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Supply Inlet Node",
                    "component_name": "Chilled Water Loop Primary Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Chilled Water Loop Primary Pump Outlet Water Node"
                }
            ]
        },
        "Chilled Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Chilled Water Loop Supply Outlet Inlet Water Node",
                    "component_name": "Chilled Water Loop Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Chilled Water Loop Supply Outlet Node"
                }
            ]
        },
        "Condenser Water Loop Demand Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Chiller Bypass Inlet Water Node",
                    "component_name": "Condenser Water Loop Chiller Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Chiller Bypass Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Demand Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Demand Inlet Water Node",
                    "component_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton",
                    "component_object_type": "Chiller:Electric:EIR",
                    "component_outlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Demand Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Demand Bypass Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
                    "component_name": "Condenser Water Loop Demand Bypass Pipe",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
                }
            ]
        },
        "Condenser Water Loop Demand Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Demand Inlet Node",
                    "component_name": "Condenser Water Loop Demand Inlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Demand Inlet Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Demand Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Demand Outlet Inlet Water Node",
                    "component_name": "Condenser Water Loop Demand Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Demand Outlet Node"
                }
            ]
        },
        "Condenser Water Loop Supply Branch 1": {
            "components": [
                {
                    "component_inlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Inlet Water Node",
                    "component_name": "Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp",
                    "component_object_type": "CoolingTower:SingleSpeed",
                    "component_outlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Supply Branch 2": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Cooling Tower Bypass Inlet Water Node",
                    "component_name": "Condenser Water Loop Cooling Tower Bypass",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Cooling Tower Bypass Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Supply Inlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Supply Inlet Node",
                    "component_name": "Condenser Water Loop Constant Pump",
                    "component_object_type": "Pump:ConstantSpeed",
                    "component_outlet_node_name": "Condenser Water Loop Constant Pump Outlet Water Node"
                }
            ]
        },
        "Condenser Water Loop Supply Outlet Branch": {
            "components": [
                {
                    "component_inlet_node_name": "Condenser Water Loop Supply Outlet Inlet Water Node",
                    "component_name": "Condenser Water Loop Supply Outlet",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "Condenser Water Loop Supply Outlet Node"
                }
            ]
        }
    },
    "BranchList": {
        "Air Loop HVAC 1 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop HVAC 1 Main Branch"
                }
            ]
        },
        "Air Loop HVAC 2 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop HVAC 2 Main Branch"
                }
            ]
        },
        "Air Loop HVAC 3 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop HVAC 3 Main Branch"
                }
            ]
        },
        "Air Loop HVAC 4 Supply Branches": {
            "branches": [
                {
                    "branch_name": "Air Loop HVAC 4 Main Branch"
                }
            ]
        },
        "Chilled Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Chilled Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Chilled Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Chilled Water Loop Supply Outlet Branch"
                }
            ]
        },
        "Condenser Water Loop Demand Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Water Loop Demand Inlet Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Bypass Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Demand Outlet Branch"
                }
            ]
        },
        "Condenser Water Loop Supply Branches": {
            "branches": [
                {
                    "branch_name": "Condenser Water Loop Supply Inlet Branch"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Branch 2"
                },
                {
                    "branch_name": "Condenser Water Loop Supply Outlet Branch"
                }
            ]
        }
    },
    "Building": {
        "-LargeDataCenterHighITE-ASHRAE 169-2013-2A created: 2024-05-01 07:18:39 -0700": {
            "terrain": "City"
        }
    },
    "BuildingSurface:Detailed": {
        "Surface 1": {
            "construction_name": "Typical Insulated Carpeted 6in Slab Floor",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 101",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 2": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 10",
            "space_name": "Space 101",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 3": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 101",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 4": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 101",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 5": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 17",
            "space_name": "Space 101",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 6": {
            "construction_name": "Typical IEAD Roof - Highly Reflective R-20.83",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 101",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -10.987259221045,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 1"
        },
        "Surface 7": {
            "construction_name": "Typical Insulated Carpeted 6in Slab Floor",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": 7.21911419532262e-16,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 8": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 102",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 9": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 102",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 10": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 2",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": 7.21911419532262e-16,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": 7.21911419532262e-16,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 11": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 23",
            "space_name": "Space 102",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.28395903804773e-47,
                    "vertex_y_coordinate": 1.6029653594091e-31,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 1.28395903804773e-47,
                    "vertex_y_coordinate": 1.6029653594091e-31,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": 7.21911419532262e-16,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": 7.21911419532262e-16,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 12": {
            "construction_name": "Typical IEAD Roof - Highly Reflective R-20.83",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 102",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": 7.21911419532262e-16,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -9.012740778955,
                    "vertex_y_coordinate": -4.463733643311,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 2"
        },
        "Surface 13": {
            "construction_name": "Typical Insulated Carpeted 6in Slab Floor",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 103",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 14": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 103",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 15": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 103",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 16": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 20",
            "space_name": "Space 103",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 17": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 5",
            "space_name": "Space 103",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 18": {
            "construction_name": "Typical IEAD Roof - Highly Reflective R-20.83",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 103",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 10.987259221045,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 3"
        },
        "Surface 19": {
            "construction_name": "Typical Insulated Carpeted 6in Slab Floor",
            "outside_boundary_condition": "Ground",
            "space_name": "Space 104",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": -7.21911419532262e-16,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 20": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 16",
            "space_name": "Space 104",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 21": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 104",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 22": {
            "construction_name": "Typical Insulated Steel Framed Exterior Wall R-8.06",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 104",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": -7.21911419532262e-16,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": -7.21911419532262e-16,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 23": {
            "construction_name": "AirWall",
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "Surface 11",
            "space_name": "Space 104",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": -1.28395903804773e-47,
                    "vertex_y_coordinate": -1.6029653594091e-31,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": -1.28395903804773e-47,
                    "vertex_y_coordinate": -1.6029653594091e-31,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": -7.21911419532262e-16,
                    "vertex_z_coordinate": 0
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": -7.21911419532262e-16,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "Thermal Zone 4"
        },
        "Surface 24": {
            "construction_name": "Typical IEAD Roof - Highly Reflective R-20.83",
            "outside_boundary_condition": "Outdoors",
            "space_name": "Space 104",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": -7.21911419532262e-16,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 9.012740778955,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 5.536266356689,
                    "vertex_z_coordinate": 5
                },
                {
                    "vertex_x_coordinate": 0,
                    "vertex_y_coordinate": 0,
                    "vertex_z_coordinate": 5
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "Thermal Zone 4"
        }
    },
    "Chiller:Electric:EIR": {
        "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 10,
            "chilled_water_inlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Supply Inlet Water Node",
            "chilled_water_outlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Supply Outlet Water Node",
            "chiller_flow_mode": "ConstantFlow",
            "condenser_fan_power_ratio": 0,
            "condenser_heat_recovery_relative_capacity_fraction": 1,
            "condenser_inlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Demand Inlet Water Node",
            "condenser_outlet_node_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton Demand Outlet Water Node",
            "condenser_type": "WaterCooled",
            "cooling_capacity_function_of_temperature_curve_name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT",
            "electric_input_to_cooling_output_ratio_function_of_part_load_ratio_curve_name": "ChlrWtrCentPathAAllEIRRatio_fQRatio",
            "electric_input_to_cooling_output_ratio_function_of_temperature_curve_name": "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT",
            "end_use_subcategory": "General",
            "fraction_of_compressor_electric_consumption_rejected_by_condenser": 1,
            "leaving_chilled_water_lower_temperature_limit": 2.22222222222229,
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0.15,
            "minimum_unloading_ratio": 0.25,
            "optimum_part_load_ratio": 1,
            "reference_capacity": "Autosize",
            "reference_chilled_water_flow_rate": "Autosize",
            "reference_condenser_fluid_flow_rate": "Autosize",
            "reference_cop": 6.17017543859649,
            "reference_entering_condenser_fluid_temperature": 35.0000000000001,
            "reference_leaving_chilled_water_temperature": 6.66666666666669,
            "sizing_factor": 1
        }
    },
    "Coil:Cooling:Water": {
        "CRAH Water Clg Coil 1": {
            "air_inlet_node_name": "CRAH Mixed Air Node 1",
            "air_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 1",
            "availability_schedule_name": "DataCenter HVACOperationSchd",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 26",
            "water_outlet_node_name": "Node 27"
        },
        "CRAH Water Clg Coil 2": {
            "air_inlet_node_name": "CRAH Mixed Air Node 2",
            "air_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 2",
            "availability_schedule_name": "DataCenter HVACOperationSchd",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 28",
            "water_outlet_node_name": "Node 29"
        },
        "CRAH Water Clg Coil 3": {
            "air_inlet_node_name": "CRAH Mixed Air Node 3",
            "air_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 3",
            "availability_schedule_name": "DataCenter HVACOperationSchd",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 38",
            "water_outlet_node_name": "Node 39"
        },
        "CRAH Water Clg Coil 4": {
            "air_inlet_node_name": "CRAH Mixed Air Node 4",
            "air_outlet_node_name": "CRAH Water Clg Coil Outlet Air Node 4",
            "availability_schedule_name": "DataCenter HVACOperationSchd",
            "design_air_flow_rate": "Autosize",
            "design_inlet_air_humidity_ratio": "Autosize",
            "design_inlet_air_temperature": "Autosize",
            "design_inlet_water_temperature": "Autosize",
            "design_outlet_air_humidity_ratio": "Autosize",
            "design_outlet_air_temperature": "Autosize",
            "design_water_flow_rate": "Autosize",
            "heat_exchanger_configuration": "CrossFlow",
            "type_of_analysis": "SimpleAnalysis",
            "water_inlet_node_name": "Node 15",
            "water_outlet_node_name": "Node 16"
        }
    },
    "Connector:Mixer": {
        "Chilled Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Demand Outlet Branch"
        },
        "Chilled Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Chilled Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Chilled Water Loop Supply Outlet Branch"
        },
        "Condenser Water Loop Demand Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Demand Outlet Branch"
        },
        "Condenser Water Loop Supply Mixer": {
            "branches": [
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "inlet_branch_name": "Condenser Water Loop Supply Branch 2"
                }
            ],
            "outlet_branch_name": "Condenser Water Loop Supply Outlet Branch"
        }
    },
    "Connector:Splitter": {
        "Chilled Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 3"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 4"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Branch 5"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Demand Inlet Branch"
        },
        "Chilled Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Chilled Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Chilled Water Loop Supply Inlet Branch"
        },
        "Condenser Water Loop Demand Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Branch 1"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Branch 2"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Demand Bypass Branch"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Demand Inlet Branch"
        },
        "Condenser Water Loop Supply Splitter": {
            "branches": [
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Branch 1"
                },
                {
                    "outlet_branch_name": "Condenser Water Loop Supply Branch 2"
                }
            ],
            "inlet_branch_name": "Condenser Water Loop Supply Inlet Branch"
        }
    },
    "ConnectorList": {
        "Chilled Water Loop Demand Connector List": {
            "connector_1_name": "Chilled Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Chilled Water Loop Supply Connector List": {
            "connector_1_name": "Chilled Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Chilled Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Demand Connector List": {
            "connector_1_name": "Condenser Water Loop Demand Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Demand Mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "Condenser Water Loop Supply Connector List": {
            "connector_1_name": "Condenser Water Loop Supply Splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "Condenser Water Loop Supply Mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "AirWall": {
            "outside_layer": "Typical Insulation R-5.89"
        },
        "Typical IEAD Roof - Highly Reflective R-20.83": {
            "layer_2": "Typical Insulation R-19.72",
            "layer_3": "Metal Roof Surface",
            "outside_layer": "Roof Membrane - Highly Reflective"
        },
        "Typical Insulated Carpeted 6in Slab Floor": {
            "layer_2": "Typical Carpet Pad",
            "outside_layer": "6 in. Normalweight Concrete Floor"
        },
        "Typical Insulated Steel Framed Exterior Floor R-19.23": {
            "layer_2": "5/8 in. Gypsum Board",
            "layer_3": "Typical Insulation R-15.58",
            "layer_4": "5/8 in. Gypsum Board",
            "layer_5": "Typical Carpet Pad",
            "outside_layer": "25mm Stucco"
        },
        "Typical Insulated Steel Framed Exterior Wall R-8.06": {
            "layer_2": "5/8 in. Gypsum Board",
            "layer_3": "Typical Insulation R-5.89",
            "layer_4": "5/8 in. Gypsum Board",
            "outside_layer": "25mm Stucco"
        },
        "Typical Interior Ceiling": {
            "layer_2": "100mm Normalweight concrete floor",
            "outside_layer": "CP02 CARPET PAD"
        },
        "Typical Interior Floor": {
            "layer_2": "CP02 CARPET PAD",
            "outside_layer": "100mm Normalweight concrete floor"
        },
        "Typical Interior Wall": {
            "layer_2": "G01 13mm gypsum board",
            "outside_layer": "G01 13mm gypsum board"
        }
    },
    "Construction:FfactorGroundFloor": {
        "Foundation F 126 Perim 9754 Area 55742": {
            "area": 557.41824,
            "f_factor": 1.26343630645112,
            "perimeterexposed": 97.536
        }
    },
    "Controller:MechanicalVentilation": {
        "Controller Mechanical Ventilation 1": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "zone_or_zonelist_name": "Thermal Zone 1"
                }
            ]
        },
        "Controller Mechanical Ventilation 2": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "zone_or_zonelist_name": "Thermal Zone 2"
                }
            ]
        },
        "Controller Mechanical Ventilation 3": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "zone_or_zonelist_name": "Thermal Zone 3"
                }
            ]
        },
        "Controller Mechanical Ventilation 4": {
            "availability_schedule_name": "Always On Discrete hvac_library",
            "demand_controlled_ventilation": "No",
            "system_outdoor_air_method": "ZoneSum",
            "zone_specifications": [
                {
                    "design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "zone_or_zonelist_name": "Thermal Zone 4"
                }
            ]
        }
    },
    "Controller:OutdoorAir": {
        "Outdoor Air Controller 1": {
            "actuator_node_name": "CRAH Outdoor Air Node 1",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 1",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "CRAH Mixed Air Node 1",
            "relief_air_outlet_node_name": "CRAH Relief Air Node 1",
            "return_air_node_name": "CRAH Supply Inlet Node 1"
        },
        "Outdoor Air Controller 2": {
            "actuator_node_name": "CRAH Outdoor Air Node 2",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 2",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "CRAH Mixed Air Node 2",
            "relief_air_outlet_node_name": "CRAH Relief Air Node 2",
            "return_air_node_name": "CRAH Supply Inlet Node 2"
        },
        "Outdoor Air Controller 3": {
            "actuator_node_name": "CRAH Outdoor Air Node 3",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 3",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "CRAH Mixed Air Node 3",
            "relief_air_outlet_node_name": "CRAH Relief Air Node 3",
            "return_air_node_name": "CRAH Supply Inlet Node 3"
        },
        "Outdoor Air Controller 4": {
            "actuator_node_name": "CRAH Outdoor Air Node 4",
            "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "Yes",
            "economizer_control_action_type": "ModulateFlow",
            "economizer_control_type": "NoEconomizer",
            "economizer_maximum_limit_dry_bulb_temperature": 28,
            "economizer_maximum_limit_enthalpy": 64000,
            "economizer_minimum_limit_dry_bulb_temperature": -100,
            "economizer_operation_staging": "InterlockedWithMechanicalCooling",
            "heat_recovery_bypass_control_type": "BypassWhenOAFlowGreaterThanMinimum",
            "high_humidity_control": "No",
            "lockout_type": "NoLockout",
            "maximum_outdoor_air_flow_rate": "Autosize",
            "mechanical_ventilation_controller_name": "Controller Mechanical Ventilation 4",
            "minimum_limit_type": "FixedMinimum",
            "minimum_outdoor_air_flow_rate": "Autosize",
            "mixed_air_node_name": "CRAH Mixed Air Node 4",
            "relief_air_outlet_node_name": "CRAH Relief Air Node 4",
            "return_air_node_name": "CRAH Supply Inlet Node 4"
        }
    },
    "Controller:WaterCoil": {
        "Controller Water Coil 1": {
            "action": "Reverse",
            "actuator_node_name": "Node 26",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "CRAH Water Clg Coil Outlet Air Node 1"
        },
        "Controller Water Coil 2": {
            "action": "Reverse",
            "actuator_node_name": "Node 28",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "CRAH Water Clg Coil Outlet Air Node 2"
        },
        "Controller Water Coil 3": {
            "action": "Reverse",
            "actuator_node_name": "Node 38",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "CRAH Water Clg Coil Outlet Air Node 3"
        },
        "Controller Water Coil 6": {
            "action": "Reverse",
            "actuator_node_name": "Node 15",
            "actuator_variable": "Flow",
            "control_variable": "Temperature",
            "controller_convergence_tolerance": "Autosize",
            "maximum_actuated_flow": "Autosize",
            "minimum_actuated_flow": 0,
            "sensor_node_name": "CRAH Water Clg Coil Outlet Air Node 4"
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "minimum_system_timestep": 1
        }
    },
    "CoolingTower:SingleSpeed": {
        "Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp": {
            "basin_heater_capacity": 0,
            "basin_heater_setpoint_temperature": 2,
            "blowdown_calculation_mode": "ConcentrationRatio",
            "blowdown_concentration_ratio": 3,
            "capacity_control": "FanCycling",
            "cell_control": "MinimalCell",
            "cell_maximum_water_flow_rate_fraction": 2.5,
            "cell_minimum_water_flow_rate_fraction": 0.33,
            "design_air_flow_rate": "Autosize",
            "design_approach_temperature": "Autosize",
            "design_fan_power": "Autosize",
            "design_inlet_air_dry_bulb_temperature": 35,
            "design_inlet_air_wet_bulb_temperature": 25.6,
            "design_range_temperature": "Autosize",
            "design_u_factor_times_area_value": "Autosize",
            "design_water_flow_rate": "Autosize",
            "drift_loss_percent": 0.008,
            "end_use_subcategory": "General",
            "evaporation_loss_factor": 0.2,
            "evaporation_loss_mode": "LossFactor",
            "free_convection_capacity": 0,
            "free_convection_nominal_capacity_sizing_factor": 0.1,
            "free_convection_regime_air_flow_rate": "Autocalculate",
            "free_convection_regime_air_flow_rate_sizing_factor": 0.1,
            "free_convection_regime_u_factor_times_area_value": "Autocalculate",
            "free_convection_u_factor_times_area_value_sizing_factor": 0.1,
            "heat_rejection_capacity_and_nominal_capacity_sizing_ratio": 1.25,
            "number_of_cells": 2,
            "performance_input_method": "UFactorTimesAreaAndDesignWaterFlowRate",
            "sizing_factor": 1,
            "water_inlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Inlet Water Node",
            "water_outlet_node_name": "Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp Outlet Water Node"
        }
    },
    "Curve:Biquadratic": {
        "Curve Biquadratic 3": {
            "coefficient1_constant": -0.035289,
            "coefficient2_x": 1,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0.0015684,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1.5,
            "maximum_value_of_y": 99,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": -10
        },
        "Curve Biquadratic 4": {
            "coefficient1_constant": -1.025,
            "coefficient2_x": 0.9,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0.05,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1.5,
            "maximum_value_of_y": 99,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": -10
        },
        "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_CAPFT": {
            "coefficient1_constant": 0.906115,
            "coefficient2_x": 0.0292277,
            "coefficient3_x_2": -0.0003647,
            "coefficient4_y": -0.0009709,
            "coefficient5_y_2": -9.05e-05,
            "coefficient6_x_y": 0.0002527,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 17.78
        },
        "WaterCooled_PositiveDisplacement_Chiller_GT150_2010_PathA_EIRFT": {
            "coefficient1_constant": 0.3773115,
            "coefficient2_x": -0.0229032,
            "coefficient3_x_2": 0.0016504,
            "coefficient4_y": 0.0118156,
            "coefficient5_y_2": 0.0004345,
            "coefficient6_x_y": -0.0010132,
            "maximum_value_of_x": 10,
            "maximum_value_of_y": 46.11,
            "minimum_value_of_x": 5,
            "minimum_value_of_y": 17.78
        }
    },
    "Curve:Quadratic": {
        "ChlrWtrCentPathAAllEIRRatio_fQRatio": {
            "coefficient1_constant": 0.222149,
            "coefficient2_x": 0.503156,
            "coefficient3_x_2": 0.256905,
            "maximum_value_of_x": 1,
            "minimum_curve_output": 0.28,
            "minimum_value_of_x": 0.1
        },
        "Curve Quadratic 2": {
            "coefficient1_constant": 0,
            "coefficient2_x": 1,
            "coefficient3_x_2": 0,
            "maximum_value_of_x": 99,
            "minimum_value_of_x": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "LargeDataCenterHighITE StandaloneDataCenter Ventilation": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.002359737216,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.0003048,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:OutdoorAir:SpaceList": {
        "Thermal Zone 1 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "space_name": "Space 101"
                }
            ]
        },
        "Thermal Zone 2 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "space_name": "Space 102"
                }
            ]
        },
        "Thermal Zone 3 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "space_name": "Space 103"
                }
            ]
        },
        "Thermal Zone 4 DSOA Space List": {
            "space_specs": [
                {
                    "space_design_specification_outdoor_air_object_name": "LargeDataCenterHighITE StandaloneDataCenter Ventilation",
                    "space_name": "Space 104"
                }
            ]
        }
    },
    "ElectricEquipment": {
        "Electric Equipment 1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.25,
            "schedule_name": "DataCenter Equipment_SCH",
            "watts_per_floor_area": 500,
            "zone_or_zonelist_or_space_or_spacelist_name": "LargeDataCenterHighITE StandaloneDataCenter"
        }
    },
    "ElectricEquipment:ITE:AirCooled": {
        "LargeDataCenterHighITE StandaloneDataCenter IT equipment 1": {
            "air_flow_calculation_method": "FlowControlWithApproachTemperatures",
            "air_flow_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 4",
            "air_inlet_connection_type": "AdjustedSupply",
            "cpu_end_use_subcategory": "ITE-CPU",
            "cpu_loading_schedule_name": "Always On Discrete",
            "cpu_power_input_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 3",
            "design_electric_power_supply_efficiency": 1,
            "design_entering_air_temperature": 22.5,
            "design_fan_air_flow_rate_per_power_input": 0.0001,
            "design_fan_power_input_fraction": 0.285714285714286,
            "design_power_input_calculation_method": "Watts/Area",
            "design_power_input_schedule_name": "DataCenter Equipment_SCH",
            "design_recirculation_fraction": 0,
            "electric_power_supply_end_use_subcategory": "ITE-UPS",
            "environmental_class": "None",
            "fan_end_use_subcategory": "ITE-Fans",
            "fan_power_input_function_of_flow_curve_name": "Curve Quadratic 2",
            "fraction_of_electric_power_supply_losses_to_zone": 1,
            "number_of_units": 1,
            "return_temperature_difference": -7.55,
            "return_temperature_difference_schedule": "LargeDataCenterHighITE ReturnApproachTemp_SCH",
            "supply_air_node_name": "DataCenter ZN VAV terminal Outlet Air Node 1",
            "supply_temperature_difference": 9.43,
            "supply_temperature_difference_schedule": "LargeDataCenterHighITE SupplyApproachTemp_SCH",
            "watts_per_floor_area": 5381.95520835486,
            "zone_or_space_name": "Space 101"
        },
        "LargeDataCenterHighITE StandaloneDataCenter IT equipment 2": {
            "air_flow_calculation_method": "FlowControlWithApproachTemperatures",
            "air_flow_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 4",
            "air_inlet_connection_type": "AdjustedSupply",
            "cpu_end_use_subcategory": "ITE-CPU",
            "cpu_loading_schedule_name": "Always On Discrete",
            "cpu_power_input_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 3",
            "design_electric_power_supply_efficiency": 1,
            "design_entering_air_temperature": 22.5,
            "design_fan_air_flow_rate_per_power_input": 0.0001,
            "design_fan_power_input_fraction": 0.285714285714286,
            "design_power_input_calculation_method": "Watts/Area",
            "design_power_input_schedule_name": "DataCenter Equipment_SCH",
            "design_recirculation_fraction": 0,
            "electric_power_supply_end_use_subcategory": "ITE-UPS",
            "environmental_class": "None",
            "fan_end_use_subcategory": "ITE-Fans",
            "fan_power_input_function_of_flow_curve_name": "Curve Quadratic 2",
            "fraction_of_electric_power_supply_losses_to_zone": 1,
            "number_of_units": 1,
            "return_temperature_difference": -7.55,
            "return_temperature_difference_schedule": "LargeDataCenterHighITE ReturnApproachTemp_SCH",
            "supply_air_node_name": "DataCenter ZN VAV terminal Outlet Air Node 2",
            "supply_temperature_difference": 9.43,
            "supply_temperature_difference_schedule": "LargeDataCenterHighITE SupplyApproachTemp_SCH",
            "watts_per_floor_area": 5381.95520835486,
            "zone_or_space_name": "Space 102"
        },
        "LargeDataCenterHighITE StandaloneDataCenter IT equipment 3": {
            "air_flow_calculation_method": "FlowControlWithApproachTemperatures",
            "air_flow_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 4",
            "air_inlet_connection_type": "AdjustedSupply",
            "cpu_end_use_subcategory": "ITE-CPU",
            "cpu_loading_schedule_name": "Always On Discrete",
            "cpu_power_input_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 3",
            "design_electric_power_supply_efficiency": 1,
            "design_entering_air_temperature": 22.5,
            "design_fan_air_flow_rate_per_power_input": 0.0001,
            "design_fan_power_input_fraction": 0.285714285714286,
            "design_power_input_calculation_method": "Watts/Area",
            "design_power_input_schedule_name": "DataCenter Equipment_SCH",
            "design_recirculation_fraction": 0,
            "electric_power_supply_end_use_subcategory": "ITE-UPS",
            "environmental_class": "None",
            "fan_end_use_subcategory": "ITE-Fans",
            "fan_power_input_function_of_flow_curve_name": "Curve Quadratic 2",
            "fraction_of_electric_power_supply_losses_to_zone": 1,
            "number_of_units": 1,
            "return_temperature_difference": -7.55,
            "return_temperature_difference_schedule": "LargeDataCenterHighITE ReturnApproachTemp_SCH",
            "supply_air_node_name": "DataCenter ZN VAV terminal Outlet Air Node 3",
            "supply_temperature_difference": 9.43,
            "supply_temperature_difference_schedule": "LargeDataCenterHighITE SupplyApproachTemp_SCH",
            "watts_per_floor_area": 5381.95520835486,
            "zone_or_space_name": "Space 103"
        },
        "LargeDataCenterHighITE StandaloneDataCenter IT equipment 4": {
            "air_flow_calculation_method": "FlowControlWithApproachTemperatures",
            "air_flow_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 4",
            "air_inlet_connection_type": "AdjustedSupply",
            "cpu_end_use_subcategory": "ITE-CPU",
            "cpu_loading_schedule_name": "Always On Discrete",
            "cpu_power_input_function_of_loading_and_air_temperature_curve_name": "Curve Biquadratic 3",
            "design_electric_power_supply_efficiency": 1,
            "design_entering_air_temperature": 22.5,
            "design_fan_air_flow_rate_per_power_input": 0.0001,
            "design_fan_power_input_fraction": 0.285714285714286,
            "design_power_input_calculation_method": "Watts/Area",
            "design_power_input_schedule_name": "DataCenter Equipment_SCH",
            "design_recirculation_fraction": 0,
            "electric_power_supply_end_use_subcategory": "ITE-UPS",
            "environmental_class": "None",
            "fan_end_use_subcategory": "ITE-Fans",
            "fan_power_input_function_of_flow_curve_name": "Curve Quadratic 2",
            "fraction_of_electric_power_supply_losses_to_zone": 1,
            "number_of_units": 1,
            "return_temperature_difference": -7.55,
            "return_temperature_difference_schedule": "LargeDataCenterHighITE ReturnApproachTemp_SCH",
            "supply_air_node_name": "DataCenter ZN VAV terminal Outlet Air Node 4",
            "supply_temperature_difference": 9.43,
            "supply_temperature_difference_schedule": "LargeDataCenterHighITE SupplyApproachTemp_SCH",
            "watts_per_floor_area": 5381.95520835486,
            "zone_or_space_name": "Space 104"
        }
    },
    "Fan:VariableVolume": {
        "Var Spd Fan 1": {
            "air_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 1",
            "air_outlet_node_name": "CRAH Supply Outlet Node 1",
            "availability_schedule_name": "Always On Discrete",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        },
        "Var Spd Fan 2": {
            "air_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 2",
            "air_outlet_node_name": "CRAH Supply Outlet Node 2",
            "availability_schedule_name": "Always On Discrete 1",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        },
        "Var Spd Fan 3": {
            "air_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 3",
            "air_outlet_node_name": "CRAH Supply Outlet Node 3",
            "availability_schedule_name": "Always On Discrete 2",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        },
        "Var Spd Fan 4": {
            "air_inlet_node_name": "Node 18",
            "air_outlet_node_name": "CRAH Supply Outlet Node 4",
            "availability_schedule_name": "Always On Discrete 5",
            "end_use_subcategory": "General",
            "fan_power_coefficient_1": 0.040759894,
            "fan_power_coefficient_2": 0.08804497,
            "fan_power_coefficient_3": -0.07292612,
            "fan_power_coefficient_4": 0.943739823,
            "fan_power_coefficient_5": 0,
            "fan_power_minimum_air_flow_rate": 0,
            "fan_power_minimum_flow_fraction": 0,
            "fan_power_minimum_flow_rate_input_method": "FixedFlowRate",
            "fan_total_efficiency": 0.6045,
            "maximum_flow_rate": "Autosize",
            "motor_efficiency": 0.93,
            "motor_in_airstream_fraction": 1,
            "pressure_rise": 1017.592
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "daylighting_reference_point_coordinate_system": "Relative",
            "rectangular_surface_coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "surface_temperature_upper_limit": 200
        }
    },
    "Humidifier:Steam:Electric": {
        "Electric Humidifier 1": {
            "air_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 1",
            "air_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 1",
            "rated_capacity": "Autosize",
            "rated_power": "Autosize"
        },
        "Electric Humidifier 2": {
            "air_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 2",
            "air_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 2",
            "rated_capacity": "Autosize",
            "rated_power": "Autosize"
        },
        "Electric Humidifier 3": {
            "air_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 3",
            "air_outlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 3",
            "rated_capacity": "Autosize",
            "rated_power": "Autosize"
        },
        "Electric Humidifier 4": {
            "air_inlet_node_name": "CRAH Water Clg Coil Outlet Air Node 4",
            "air_outlet_node_name": "Node 18",
            "rated_capacity": "Autosize",
            "rated_power": "Autosize"
        }
    },
    "LifeCycleCost:NonrecurringCost": {
        "Default Cost": {
            "category": "Construction",
            "cost": 0,
            "start_of_costs": "ServicePeriod"
        }
    },
    "LifeCycleCost:Parameters": {
        "Life Cycle Cost Parameters": {
            "base_date_year": 2011,
            "depreciation_method": "None",
            "discounting_convention": "EndOfYear",
            "inflation_approach": "ConstantDollar",
            "length_of_study_period_in_years": 25,
            "real_discount_rate": 0.03,
            "service_date_year": 2011
        }
    },
    "LifeCycleCost:UsePriceEscalation": {
        "LifeCycleCost:UsePriceEscalation 1": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9838
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9632
                },
                {
                    "year_escalation": 0.9611
                },
                {
                    "year_escalation": 0.9571
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9539
                },
                {
                    "year_escalation": 0.9521
                },
                {
                    "year_escalation": 0.9546
                },
                {
                    "year_escalation": 0.955
                },
                {
                    "year_escalation": 0.9553
                },
                {
                    "year_escalation": 0.9564
                },
                {
                    "year_escalation": 0.9575
                },
                {
                    "year_escalation": 0.9596
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9614
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9618
                },
                {
                    "year_escalation": 0.9593
                },
                {
                    "year_escalation": 0.9589
                },
                {
                    "year_escalation": 0.9607
                },
                {
                    "year_escalation": 0.9625
                },
                {
                    "year_escalation": 0.965
                },
                {
                    "year_escalation": 0.9708
                },
                {
                    "year_escalation": 0.9751
                },
                {
                    "year_escalation": 0.9762
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9766
                },
                {
                    "year_escalation": 0.9769
                },
                {
                    "year_escalation": 0.9773
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Electricity",
            "resource": "Electricity"
        },
        "LifeCycleCost:UsePriceEscalation 2": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9714
                },
                {
                    "year_escalation": 0.973
                },
                {
                    "year_escalation": 0.9942
                },
                {
                    "year_escalation": 1.0164
                },
                {
                    "year_escalation": 1.0541
                },
                {
                    "year_escalation": 1.0928
                },
                {
                    "year_escalation": 1.1267
                },
                {
                    "year_escalation": 1.158
                },
                {
                    "year_escalation": 1.1792
                },
                {
                    "year_escalation": 1.1967
                },
                {
                    "year_escalation": 1.22
                },
                {
                    "year_escalation": 1.2333
                },
                {
                    "year_escalation": 1.2566
                },
                {
                    "year_escalation": 1.2709
                },
                {
                    "year_escalation": 1.2826
                },
                {
                    "year_escalation": 1.2985
                },
                {
                    "year_escalation": 1.3102
                },
                {
                    "year_escalation": 1.325
                },
                {
                    "year_escalation": 1.3261
                },
                {
                    "year_escalation": 1.3282
                },
                {
                    "year_escalation": 1.3324
                },
                {
                    "year_escalation": 1.3356
                },
                {
                    "year_escalation": 1.3431
                },
                {
                    "year_escalation": 1.351
                },
                {
                    "year_escalation": 1.3568
                },
                {
                    "year_escalation": 1.3606
                },
                {
                    "year_escalation": 1.3637
                },
                {
                    "year_escalation": 1.3674
                },
                {
                    "year_escalation": 1.3706
                },
                {
                    "year_escalation": 1.3743
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Distillate Oil",
            "resource": "FuelOilNo1"
        },
        "LifeCycleCost:UsePriceEscalation 3": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.8469
                },
                {
                    "year_escalation": 0.8257
                },
                {
                    "year_escalation": 0.8681
                },
                {
                    "year_escalation": 0.8988
                },
                {
                    "year_escalation": 0.9289
                },
                {
                    "year_escalation": 0.9604
                },
                {
                    "year_escalation": 0.9897
                },
                {
                    "year_escalation": 1.0075
                },
                {
                    "year_escalation": 1.0314
                },
                {
                    "year_escalation": 1.0554
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.1278
                },
                {
                    "year_escalation": 1.1497
                },
                {
                    "year_escalation": 1.162
                },
                {
                    "year_escalation": 1.1743
                },
                {
                    "year_escalation": 1.1852
                },
                {
                    "year_escalation": 1.1948
                },
                {
                    "year_escalation": 1.2037
                },
                {
                    "year_escalation": 1.2071
                },
                {
                    "year_escalation": 1.2119
                },
                {
                    "year_escalation": 1.2139
                },
                {
                    "year_escalation": 1.2194
                },
                {
                    "year_escalation": 1.2276
                },
                {
                    "year_escalation": 1.2365
                },
                {
                    "year_escalation": 1.242
                },
                {
                    "year_escalation": 1.2461
                },
                {
                    "year_escalation": 1.2509
                },
                {
                    "year_escalation": 1.255
                },
                {
                    "year_escalation": 1.2591
                },
                {
                    "year_escalation": 1.2638
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Residual Oil",
            "resource": "FuelOilNo2"
        },
        "LifeCycleCost:UsePriceEscalation 4": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.9823
                },
                {
                    "year_escalation": 0.9557
                },
                {
                    "year_escalation": 0.9279
                },
                {
                    "year_escalation": 0.9257
                },
                {
                    "year_escalation": 0.9346
                },
                {
                    "year_escalation": 0.9412
                },
                {
                    "year_escalation": 0.9512
                },
                {
                    "year_escalation": 0.9645
                },
                {
                    "year_escalation": 0.9856
                },
                {
                    "year_escalation": 1.0067
                },
                {
                    "year_escalation": 1.0222
                },
                {
                    "year_escalation": 1.041
                },
                {
                    "year_escalation": 1.061
                },
                {
                    "year_escalation": 1.0787
                },
                {
                    "year_escalation": 1.0942
                },
                {
                    "year_escalation": 1.1098
                },
                {
                    "year_escalation": 1.122
                },
                {
                    "year_escalation": 1.1308
                },
                {
                    "year_escalation": 1.1386
                },
                {
                    "year_escalation": 1.1486
                },
                {
                    "year_escalation": 1.1619
                },
                {
                    "year_escalation": 1.1763
                },
                {
                    "year_escalation": 1.1918
                },
                {
                    "year_escalation": 1.2118
                },
                {
                    "year_escalation": 1.2284
                },
                {
                    "year_escalation": 1.2439
                },
                {
                    "year_escalation": 1.2605
                },
                {
                    "year_escalation": 1.2772
                },
                {
                    "year_escalation": 1.2938
                },
                {
                    "year_escalation": 1.3115
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Natural gas",
            "resource": "NaturalGas"
        },
        "LifeCycleCost:UsePriceEscalation 5": {
            "escalation_start_month": "January",
            "escalation_start_year": 2011,
            "escalations": [
                {
                    "year_escalation": 0.997
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 0.9941
                },
                {
                    "year_escalation": 1.0
                },
                {
                    "year_escalation": 1.003
                },
                {
                    "year_escalation": 1.0059
                },
                {
                    "year_escalation": 1.0089
                },
                {
                    "year_escalation": 1.0119
                },
                {
                    "year_escalation": 1.0148
                },
                {
                    "year_escalation": 1.0178
                },
                {
                    "year_escalation": 1.0208
                },
                {
                    "year_escalation": 1.0267
                },
                {
                    "year_escalation": 1.0297
                },
                {
                    "year_escalation": 1.0356
                },
                {
                    "year_escalation": 1.0415
                },
                {
                    "year_escalation": 1.0534
                },
                {
                    "year_escalation": 1.0564
                },
                {
                    "year_escalation": 1.0593
                },
                {
                    "year_escalation": 1.0653
                },
                {
                    "year_escalation": 1.0712
                },
                {
                    "year_escalation": 1.0742
                },
                {
                    "year_escalation": 1.0801
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0831
                },
                {
                    "year_escalation": 1.0861
                },
                {
                    "year_escalation": 1.089
                },
                {
                    "year_escalation": 1.092
                },
                {
                    "year_escalation": 1.095
                }
            ],
            "lcc_price_escalation_name": "U.S. Avg  Commercial-Coal",
            "resource": "Coal"
        }
    },
    "Lights": {
        "LargeDataCenterHighITE StandaloneDataCenter Lights": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.7,
            "fraction_replaceable": 0,
            "fraction_visible": 0.2,
            "return_air_fraction": 0,
            "schedule_name": "DataCenter Lighting_SCH",
            "watts_per_floor_area": 9.68751937503875,
            "zone_or_zonelist_or_space_or_spacelist_name": "LargeDataCenterHighITE StandaloneDataCenter"
        }
    },
    "Material": {
        "5/8 in. Gypsum Board": {
            "conductivity": 0.159999999999999,
            "density": 799.999999999999,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0159,
            "visible_absorptance": 0.7
        },
        "6 in. Normalweight Concrete Floor": {
            "conductivity": 2.31,
            "density": 2321.99999999999,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 831.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.1524,
            "visible_absorptance": 0.7
        },
        "25mm Stucco": {
            "conductivity": 0.719999999999999,
            "density": 1855.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 839.999999999997,
            "thermal_absorptance": 0.9,
            "thickness": 0.0254,
            "visible_absorptance": 0.7
        },
        "100mm Normalweight concrete floor": {
            "conductivity": 2.31,
            "density": 2322,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 832,
            "thermal_absorptance": 0.9,
            "thickness": 0.1016,
            "visible_absorptance": 0.7
        },
        "G01 13mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1090,
            "thermal_absorptance": 0.9,
            "thickness": 0.0127,
            "visible_absorptance": 0.5
        },
        "M10 200mm concrete block basement wall": {
            "conductivity": 1.326,
            "density": 1842,
            "roughness": "MediumRough",
            "solar_absorptance": 0.7,
            "specific_heat": 912,
            "thermal_absorptance": 0.9,
            "thickness": 0.2032,
            "visible_absorptance": 0.7
        },
        "Metal Roof Surface": {
            "conductivity": 45.2799999999999,
            "density": 7823.99999999999,
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "specific_heat": 499.999999999996,
            "thermal_absorptance": 0.9,
            "thickness": 0.000799999999999998,
            "visible_absorptance": 0.7
        },
        "Roof Membrane - Highly Reflective": {
            "conductivity": 0.16,
            "density": 1121.29,
            "roughness": "VeryRough",
            "solar_absorptance": 0.45,
            "specific_heat": 1460,
            "thermal_absorptance": 0.75,
            "thickness": 0.0095,
            "visible_absorptance": 0.7
        },
        "Std Wood 6inch": {
            "conductivity": 0.12,
            "density": 540,
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "specific_heat": 1210,
            "thermal_absorptance": 0.9,
            "thickness": 0.15,
            "visible_absorptance": 0.7
        }
    },
    "Material:InfraredTransparent": {
        "Material Infrared Transparent 1": {}
    },
    "Material:NoMass": {
        "CP02 CARPET PAD": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "CP02 CARPET PAD 1": {
            "roughness": "VeryRough",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.21648,
            "visible_absorptance": 0.8
        },
        "Nonres_Floor_Insulation": {
            "roughness": "MediumSmooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.88291975297193,
            "visible_absorptance": 0.7
        },
        "Typical Carpet Pad": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 0.216479986995276,
            "visible_absorptance": 0.8
        },
        "Typical Insulation R-5.89": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 1.03652198288505,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-15.58": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 2.74426643659604,
            "visible_absorptance": 0.7
        },
        "Typical Insulation R-19.72": {
            "roughness": "Smooth",
            "solar_absorptance": 0.7,
            "thermal_absorptance": 0.9,
            "thermal_resistance": 3.47220354893132,
            "visible_absorptance": 0.7
        }
    },
    "NodeList": {
        "Air Loop HVAC 1 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Demand Inlet Node 1"
                }
            ]
        },
        "Air Loop HVAC 1 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Supply Outlet Node 1"
                }
            ]
        },
        "Air Loop HVAC 2 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Demand Inlet Node 2"
                }
            ]
        },
        "Air Loop HVAC 2 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Supply Outlet Node 2"
                }
            ]
        },
        "Air Loop HVAC 3 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Demand Inlet Node 3"
                }
            ]
        },
        "Air Loop HVAC 3 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Supply Outlet Node 3"
                }
            ]
        },
        "Air Loop HVAC 4 Demand Inlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Demand Inlet Node 4"
                }
            ]
        },
        "Air Loop HVAC 4 Supply Outlet Nodes": {
            "nodes": [
                {
                    "node_name": "CRAH Supply Outlet Node 4"
                }
            ]
        },
        "Thermal Zone 1 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN VAV terminal Outlet Air Node 1"
                }
            ]
        },
        "Thermal Zone 1 Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN Return Air Node 1"
                }
            ]
        },
        "Thermal Zone 2 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN VAV terminal Outlet Air Node 2"
                }
            ]
        },
        "Thermal Zone 2 Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN Return Air Node 2"
                }
            ]
        },
        "Thermal Zone 3 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN VAV terminal Outlet Air Node 3"
                }
            ]
        },
        "Thermal Zone 3 Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN Return Air Node 3"
                }
            ]
        },
        "Thermal Zone 4 Inlet Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN VAV terminal Outlet Air Node 4"
                }
            ]
        },
        "Thermal Zone 4 Return Node List": {
            "nodes": [
                {
                    "node_name": "DataCenter ZN Return Air Node 4"
                }
            ]
        }
    },
    "OutdoorAir:Mixer": {
        "CRAH OA System 1 Outdoor Air Mixer": {
            "mixed_air_node_name": "CRAH Mixed Air Node 1",
            "outdoor_air_stream_node_name": "CRAH Outdoor Air Node 1",
            "relief_air_stream_node_name": "CRAH Relief Air Node 1",
            "return_air_stream_node_name": "CRAH Supply Inlet Node 1"
        },
        "CRAH OA System 2 Outdoor Air Mixer": {
            "mixed_air_node_name": "CRAH Mixed Air Node 2",
            "outdoor_air_stream_node_name": "CRAH Outdoor Air Node 2",
            "relief_air_stream_node_name": "CRAH Relief Air Node 2",
            "return_air_stream_node_name": "CRAH Supply Inlet Node 2"
        },
        "CRAH OA System 3 Outdoor Air Mixer": {
            "mixed_air_node_name": "CRAH Mixed Air Node 3",
            "outdoor_air_stream_node_name": "CRAH Outdoor Air Node 3",
            "relief_air_stream_node_name": "CRAH Relief Air Node 3",
            "return_air_stream_node_name": "CRAH Supply Inlet Node 3"
        },
        "CRAH OA System 4 Outdoor Air Mixer": {
            "mixed_air_node_name": "CRAH Mixed Air Node 4",
            "outdoor_air_stream_node_name": "CRAH Outdoor Air Node 4",
            "relief_air_stream_node_name": "CRAH Relief Air Node 4",
            "return_air_stream_node_name": "CRAH Supply Inlet Node 4"
        }
    },
    "OutdoorAir:Node": {
        "Model Outdoor Air Node": {}
    },
    "OutdoorAir:NodeList": {
        "OutdoorAir:NodeList 1": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CRAH Outdoor Air Node 1"
                }
            ]
        },
        "OutdoorAir:NodeList 2": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CRAH Outdoor Air Node 2"
                }
            ]
        },
        "OutdoorAir:NodeList 3": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CRAH Outdoor Air Node 3"
                }
            ]
        },
        "OutdoorAir:NodeList 4": {
            "nodes": [
                {
                    "node_or_nodelist_name": "CRAH Outdoor Air Node 4"
                }
            ]
        }
    },
    "Output:JSON": {
        "Output:JSON 1": {
            "option_type": "TimeSeriesAndTabular",
            "output_cbor": "No",
            "output_json": "No",
            "output_messagepack": "No"
        }
    },
    "Output:SQLite": {
        "Output:SQLite 1": {
            "option_type": "SimpleAndTabular"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Unsorted"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "HTML"
        }
    },
    "Pipe:Adiabatic": {
        "Chilled Water Loop Chiller Bypass": {
            "inlet_node_name": "Chilled Water Loop Chiller Bypass Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Chiller Bypass Outlet Water Node"
        },
        "Chilled Water Loop Coil Bypass": {
            "inlet_node_name": "Chilled Water Loop Coil Bypass Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Coil Bypass Outlet Water Node"
        },
        "Chilled Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Chilled Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Chilled Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Chilled Water Loop Demand Inlet": {
            "inlet_node_name": "Chilled Water Loop Demand Inlet Node",
            "outlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node"
        },
        "Chilled Water Loop Demand Outlet": {
            "inlet_node_name": "Chilled Water Loop Demand Outlet Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Demand Outlet Node"
        },
        "Chilled Water Loop Supply Outlet": {
            "inlet_node_name": "Chilled Water Loop Supply Outlet Inlet Water Node",
            "outlet_node_name": "Chilled Water Loop Supply Outlet Node"
        },
        "Condenser Water Loop Chiller Bypass": {
            "inlet_node_name": "Condenser Water Loop Chiller Bypass Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Chiller Bypass Outlet Water Node"
        },
        "Condenser Water Loop Cooling Tower Bypass": {
            "inlet_node_name": "Condenser Water Loop Cooling Tower Bypass Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Cooling Tower Bypass Outlet Water Node"
        },
        "Condenser Water Loop Demand Bypass Pipe": {
            "inlet_node_name": "Condenser Water Loop Demand Bypass Pipe Inlet Node",
            "outlet_node_name": "Condenser Water Loop Demand Bypass Pipe Outlet Node"
        },
        "Condenser Water Loop Demand Inlet": {
            "inlet_node_name": "Condenser Water Loop Demand Inlet Node",
            "outlet_node_name": "Condenser Water Loop Demand Inlet Outlet Water Node"
        },
        "Condenser Water Loop Demand Outlet": {
            "inlet_node_name": "Condenser Water Loop Demand Outlet Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Demand Outlet Node"
        },
        "Condenser Water Loop Supply Outlet": {
            "inlet_node_name": "Condenser Water Loop Supply Outlet Inlet Water Node",
            "outlet_node_name": "Condenser Water Loop Supply Outlet Node"
        }
    },
    "PlantEquipmentList": {
        "Chilled Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "90.1-2010 WaterCooled  Centrifugal Chiller 0 1232tons 0.6kW/ton",
                    "equipment_object_type": "Chiller:Electric:EIR"
                }
            ]
        },
        "Condenser Water Loop Cooling Equipment List": {
            "equipment": [
                {
                    "equipment_name": "Centrifugal Fan Cycling Open Cooling Tower 38.2 gpm/hp",
                    "equipment_object_type": "CoolingTower:SingleSpeed"
                }
            ]
        }
    },
    "PlantEquipmentOperation:CoolingLoad": {
        "Chilled Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Chilled Water Loop Cooling Equipment List"
        },
        "Condenser Water Loop Cooling Operation Scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "Condenser Water Loop Cooling Equipment List"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "Chilled Water Loop Operation Schemes": {
            "control_scheme_1_name": "Chilled Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        },
        "Condenser Water Loop Operation Schemes": {
            "control_scheme_1_name": "Condenser Water Loop Cooling Operation Scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:CoolingLoad",
            "control_scheme_1_schedule_name": "Always On Discrete"
        }
    },
    "PlantLoop": {
        "Chilled Water Loop": {
            "common_pipe_simulation": "CommonPipe",
            "demand_side_branch_list_name": "Chilled Water Loop Demand Branches",
            "demand_side_connector_list_name": "Chilled Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Chilled Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Chilled Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Chilled Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 40,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 1,
            "plant_equipment_operation_scheme_name": "Chilled Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Chilled Water Loop Supply Branches",
            "plant_side_connector_list_name": "Chilled Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Chilled Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Chilled Water Loop Supply Outlet Node"
        },
        "Condenser Water Loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "Condenser Water Loop Demand Branches",
            "demand_side_connector_list_name": "Condenser Water Loop Demand Connector List",
            "demand_side_inlet_node_name": "Condenser Water Loop Demand Inlet Node",
            "demand_side_outlet_node_name": "Condenser Water Loop Demand Outlet Node",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "Condenser Water Loop Supply Outlet Node",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 5,
            "plant_equipment_operation_scheme_name": "Condenser Water Loop Operation Schemes",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "Condenser Water Loop Supply Branches",
            "plant_side_connector_list_name": "Condenser Water Loop Supply Connector List",
            "plant_side_inlet_node_name": "Condenser Water Loop Supply Inlet Node",
            "plant_side_outlet_node_name": "Condenser Water Loop Supply Outlet Node"
        }
    },
    "Pump:ConstantSpeed": {
        "Chilled Water Loop Primary Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 44836.0038,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Chilled Water Loop Supply Inlet Node",
            "motor_efficiency": 0.924,
            "outlet_node_name": "Chilled Water Loop Primary Pump Outlet Water Node",
            "pump_control_type": "Intermittent"
        },
        "Condenser Water Loop Constant Pump": {
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_flow_rate": "Autosize",
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 148556.625924,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Condenser Water Loop Supply Inlet Node",
            "motor_efficiency": 0.954,
            "outlet_node_name": "Condenser Water Loop Constant Pump Outlet Water Node",
            "pump_control_type": "Intermittent"
        }
    },
    "Pump:VariableSpeed": {
        "Chilled Water Loop Secondary Pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 0.0205,
            "coefficient_3_of_the_part_load_performance_curve": 0.4101,
            "coefficient_4_of_the_part_load_performance_curve": 0.5753,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 134508.0114,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "end_use_subcategory": "General",
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "Chilled Water Loop Secondary Pump Inlet Water Node",
            "motor_efficiency": 0.945,
            "outlet_node_name": "Chilled Water Loop Secondary Pump Outlet Water Node",
            "pump_control_type": "Intermittent",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RunPeriod": {
        "Run Period 1": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2006,
            "day_of_week_for_start_day": "Sunday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2006,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "start_date": "2nd Sunday in March"
        }
    },
    "Schedule:Compact": {
        "Thermal Zone 1 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 1 Thermostat Schedule Type Limits"
        },
        "Thermal Zone 2 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 2 Thermostat Schedule Type Limits"
        },
        "Thermal Zone 3 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 3 Thermostat Schedule Type Limits"
        },
        "Thermal Zone 4 Thermostat Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                }
            ],
            "schedule_type_limits_name": "Thermal Zone 4 Thermostat Schedule Type Limits"
        }
    },
    "Schedule:Constant": {
        "Always Off Discrete": {
            "hourly_value": 0,
            "schedule_type_limits_name": "OnOff 1"
        },
        "Always On Continuous": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Fractional 1"
        },
        "Always On Discrete": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete 1": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete 2": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete 3": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete 4": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete 5": {
            "hourly_value": 1,
            "schedule_type_limits_name": "Always On Discrete Limits"
        },
        "Always On Discrete hvac_library": {
            "hourly_value": 1,
            "schedule_type_limits_name": "OnOff hvac_library"
        }
    },
    "Schedule:Day:Interval": {
        "AHU Supply Temp Sch Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.7777777777778
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Chilled Water Loop Temp - 44F Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 6.66666666666669
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Default 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Default 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Default 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Summer Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Summer Design Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Summer Design Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Winter Design Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Winter Design Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter CLGSETP_SCH Winter Design Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 35
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter Equipment_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.75
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.75
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.25
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.5
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.75
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter Equipment_SCH Wknd|Wkdy Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter HTGSETP_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter HTGSETP_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter HTGSETP_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 15
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "DataCenter HVACOperationSchd Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "DataCenter HVACOperationSchd Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "DataCenter HVACOperationSchd Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "OnOff"
        },
        "DataCenter Humidity Setpoint Schedule Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 8.23457684748427
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Percent"
        },
        "DataCenter Lighting_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "DataCenter MinOA_MotorizedDamper_Sched Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 1
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Fractional"
        },
        "Deck Temperature Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Deck Temperature Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Deck Temperature Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 12.8
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature"
        },
        "Economizer Max OA Fraction 70 pct Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 0.7
                }
            ],
            "interpolate_to_timestep": "No"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.55
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.55
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.55
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.09
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.55
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.09
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.55
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.09
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.24
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.4
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": -7.55
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 2"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Default": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.43
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.43
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.43
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 10.61
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 10.21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.82
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.43
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 10.61
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 10.21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.82
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.43
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 10.61
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 10.21
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.82
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11": {
            "data": [
                {
                    "time": "24:00",
                    "value_until_time": 9.43
                }
            ],
            "interpolate_to_timestep": "No",
            "schedule_type_limits_name": "Temperature 1"
        }
    },
    "Schedule:Week:Daily": {
        "AHU Supply Temp Sch Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "AHU Supply Temp Sch Default",
            "customday2_schedule_day_name": "AHU Supply Temp Sch Default",
            "friday_schedule_day_name": "AHU Supply Temp Sch Default",
            "holiday_schedule_day_name": "AHU Supply Temp Sch Default",
            "monday_schedule_day_name": "AHU Supply Temp Sch Default",
            "saturday_schedule_day_name": "AHU Supply Temp Sch Default",
            "summerdesignday_schedule_day_name": "AHU Supply Temp Sch Default",
            "sunday_schedule_day_name": "AHU Supply Temp Sch Default",
            "thursday_schedule_day_name": "AHU Supply Temp Sch Default",
            "tuesday_schedule_day_name": "AHU Supply Temp Sch Default",
            "wednesday_schedule_day_name": "AHU Supply Temp Sch Default",
            "winterdesignday_schedule_day_name": "AHU Supply Temp Sch Default"
        },
        "Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "customday2_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "friday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "holiday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "monday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "saturday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "summerdesignday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "sunday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "thursday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "tuesday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "wednesday_schedule_day_name": "Chilled Water Loop Temp - 44F Default",
            "winterdesignday_schedule_day_name": "Chilled Water Loop Temp - 44F Default"
        },
        "DataCenter CLGSETP_SCH 1 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "customday2_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "friday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "holiday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "monday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "saturday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "summerdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Summer Design Day 1",
            "sunday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "thursday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "tuesday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "wednesday_schedule_day_name": "DataCenter CLGSETP_SCH Default 1",
            "winterdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Winter Design Day 1"
        },
        "DataCenter CLGSETP_SCH 2 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "customday2_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "friday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "holiday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "monday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "saturday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "summerdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Summer Design Day 2",
            "sunday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "thursday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "tuesday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "wednesday_schedule_day_name": "DataCenter CLGSETP_SCH Default 2",
            "winterdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Winter Design Day 2"
        },
        "DataCenter CLGSETP_SCH 3 Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "customday2_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "friday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "holiday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "monday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "saturday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "summerdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Summer Design Day 3",
            "sunday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "thursday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "tuesday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "wednesday_schedule_day_name": "DataCenter CLGSETP_SCH Default 3",
            "winterdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Winter Design Day 3"
        },
        "DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "customday2_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "friday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "holiday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "monday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "saturday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "summerdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "thursday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "tuesday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "wednesday_schedule_day_name": "DataCenter CLGSETP_SCH Default",
            "winterdesignday_schedule_day_name": "DataCenter CLGSETP_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Apr2-Apr29": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Apr30-May6": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Aug6-Aug26": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Dec3-Dec31": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Feb5-Feb25": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Feb26-Mar4": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Jan1-Jan28": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Jan29-Feb4": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Jul2-Jul29": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Jul30-Aug5": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Jun4-Jun24": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Jun25-Jul1": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 6",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Mar5-Mar25": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Mar26-Apr1": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 3",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - May7-May27": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Nov5-Nov25": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Nov26-Dec2": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 11",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Oct1-Oct28": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Oct29-Nov4": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 9",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter Equipment_SCH Week Rule - Sep3-Sep30": {
            "customday1_schedule_day_name": "DataCenter Equipment_SCH Default",
            "customday2_schedule_day_name": "DataCenter Equipment_SCH Default",
            "friday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "holiday_schedule_day_name": "DataCenter Equipment_SCH Default",
            "monday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "saturday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "summerdesignday_schedule_day_name": "DataCenter Equipment_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "thursday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "tuesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "wednesday_schedule_day_name": "DataCenter Equipment_SCH Wknd|Wkdy Day 8",
            "winterdesignday_schedule_day_name": "DataCenter Equipment_SCH Winter Design Day"
        },
        "DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "customday2_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "friday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "holiday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "monday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "saturday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "summerdesignday_schedule_day_name": "DataCenter HTGSETP_SCH Summer Design Day",
            "sunday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "thursday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "tuesday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "wednesday_schedule_day_name": "DataCenter HTGSETP_SCH Default",
            "winterdesignday_schedule_day_name": "DataCenter HTGSETP_SCH Winter Design Day"
        },
        "DataCenter HVACOperationSchd Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "customday2_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "friday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "holiday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "monday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "saturday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "summerdesignday_schedule_day_name": "DataCenter HVACOperationSchd Summer Design Day",
            "sunday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "thursday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "tuesday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "wednesday_schedule_day_name": "DataCenter HVACOperationSchd Default",
            "winterdesignday_schedule_day_name": "DataCenter HVACOperationSchd Winter Design Day"
        },
        "DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "customday2_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "friday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "holiday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "monday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "saturday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "summerdesignday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "sunday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "thursday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "tuesday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "wednesday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default",
            "winterdesignday_schedule_day_name": "DataCenter Humidity Setpoint Schedule Default"
        },
        "DataCenter Lighting_SCH Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "DataCenter Lighting_SCH Default",
            "customday2_schedule_day_name": "DataCenter Lighting_SCH Default",
            "friday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "holiday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "monday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "saturday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "summerdesignday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "sunday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "thursday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "tuesday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "wednesday_schedule_day_name": "DataCenter Lighting_SCH Default",
            "winterdesignday_schedule_day_name": "DataCenter Lighting_SCH Default"
        },
        "Deck Temperature Week Rule - Jan1-Dec31": {
            "customday1_schedule_day_name": "Deck Temperature Default",
            "customday2_schedule_day_name": "Deck Temperature Default",
            "friday_schedule_day_name": "Deck Temperature Default",
            "holiday_schedule_day_name": "Deck Temperature Default",
            "monday_schedule_day_name": "Deck Temperature Default",
            "saturday_schedule_day_name": "Deck Temperature Default",
            "summerdesignday_schedule_day_name": "Deck Temperature Summer Design Day",
            "sunday_schedule_day_name": "Deck Temperature Default",
            "thursday_schedule_day_name": "Deck Temperature Default",
            "tuesday_schedule_day_name": "Deck Temperature Default",
            "wednesday_schedule_day_name": "Deck Temperature Default",
            "winterdesignday_schedule_day_name": "Deck Temperature Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 6",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 3",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 11",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 9",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "holiday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "saturday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "thursday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Wknd|Wkdy Day 8",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 1",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 7",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 6",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 3",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 2",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 5",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 4",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 11",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 9",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 10",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30": {
            "customday1_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "customday2_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "friday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "holiday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Default",
            "monday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "saturday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "summerdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Summer Design Day",
            "sunday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "thursday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "tuesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "wednesday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Wknd|Wkdy Day 8",
            "winterdesignday_schedule_day_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Winter Design Day"
        }
    },
    "Schedule:Year": {
        "AHU Supply Temp Sch": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "AHU Supply Temp Sch Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Chilled Water Loop Temp - 44F": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Chilled Water Loop Temp - 44F Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter CLGSETP_SCH": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter CLGSETP_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter CLGSETP_SCH 1": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter CLGSETP_SCH 1 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter CLGSETP_SCH 2": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter CLGSETP_SCH 2 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter CLGSETP_SCH 3": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter CLGSETP_SCH 3 Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter Equipment_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 28,
                    "end_month": 1,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jan1-Jan28",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 4,
                    "end_month": 2,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jan29-Feb4",
                    "start_day": 29,
                    "start_month": 1
                },
                {
                    "end_day": 25,
                    "end_month": 2,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Feb5-Feb25",
                    "start_day": 5,
                    "start_month": 2
                },
                {
                    "end_day": 4,
                    "end_month": 3,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Feb26-Mar4",
                    "start_day": 26,
                    "start_month": 2
                },
                {
                    "end_day": 25,
                    "end_month": 3,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Mar5-Mar25",
                    "start_day": 5,
                    "start_month": 3
                },
                {
                    "end_day": 1,
                    "end_month": 4,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Mar26-Apr1",
                    "start_day": 26,
                    "start_month": 3
                },
                {
                    "end_day": 29,
                    "end_month": 4,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Apr2-Apr29",
                    "start_day": 2,
                    "start_month": 4
                },
                {
                    "end_day": 6,
                    "end_month": 5,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Apr30-May6",
                    "start_day": 30,
                    "start_month": 4
                },
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - May7-May27",
                    "start_day": 7,
                    "start_month": 5
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 24,
                    "end_month": 6,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jun4-Jun24",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 1,
                    "end_month": 7,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jun25-Jul1",
                    "start_day": 25,
                    "start_month": 6
                },
                {
                    "end_day": 29,
                    "end_month": 7,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jul2-Jul29",
                    "start_day": 2,
                    "start_month": 7
                },
                {
                    "end_day": 5,
                    "end_month": 8,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Jul30-Aug5",
                    "start_day": 30,
                    "start_month": 7
                },
                {
                    "end_day": 26,
                    "end_month": 8,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Aug6-Aug26",
                    "start_day": 6,
                    "start_month": 8
                },
                {
                    "end_day": 2,
                    "end_month": 9,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Aug27-Sep2",
                    "start_day": 27,
                    "start_month": 8
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Sep3-Sep30",
                    "start_day": 3,
                    "start_month": 9
                },
                {
                    "end_day": 28,
                    "end_month": 10,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Oct1-Oct28",
                    "start_day": 1,
                    "start_month": 10
                },
                {
                    "end_day": 4,
                    "end_month": 11,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Oct29-Nov4",
                    "start_day": 29,
                    "start_month": 10
                },
                {
                    "end_day": 25,
                    "end_month": 11,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Nov5-Nov25",
                    "start_day": 5,
                    "start_month": 11
                },
                {
                    "end_day": 2,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Nov26-Dec2",
                    "start_day": 26,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter Equipment_SCH Week Rule - Dec3-Dec31",
                    "start_day": 3,
                    "start_month": 12
                }
            ]
        },
        "DataCenter HTGSETP_SCH": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter HTGSETP_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter HVACOperationSchd": {
            "schedule_type_limits_name": "OnOff",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter HVACOperationSchd Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter Humidity Setpoint Schedule": {
            "schedule_type_limits_name": "Percent",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter Humidity Setpoint Schedule Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "DataCenter Lighting_SCH": {
            "schedule_type_limits_name": "Fractional",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "DataCenter Lighting_SCH Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "Deck Temperature": {
            "schedule_type_limits_name": "Temperature",
            "schedule_weeks": [
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "Deck Temperature Week Rule - Jan1-Dec31",
                    "start_day": 1,
                    "start_month": 1
                }
            ]
        },
        "LargeDataCenterHighITE ReturnApproachTemp_SCH": {
            "schedule_type_limits_name": "Temperature 2",
            "schedule_weeks": [
                {
                    "end_day": 28,
                    "end_month": 1,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan1-Jan28",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 4,
                    "end_month": 2,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jan29-Feb4",
                    "start_day": 29,
                    "start_month": 1
                },
                {
                    "end_day": 25,
                    "end_month": 2,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb5-Feb25",
                    "start_day": 5,
                    "start_month": 2
                },
                {
                    "end_day": 4,
                    "end_month": 3,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Feb26-Mar4",
                    "start_day": 26,
                    "start_month": 2
                },
                {
                    "end_day": 25,
                    "end_month": 3,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar5-Mar25",
                    "start_day": 5,
                    "start_month": 3
                },
                {
                    "end_day": 1,
                    "end_month": 4,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Mar26-Apr1",
                    "start_day": 26,
                    "start_month": 3
                },
                {
                    "end_day": 29,
                    "end_month": 4,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr2-Apr29",
                    "start_day": 2,
                    "start_month": 4
                },
                {
                    "end_day": 6,
                    "end_month": 5,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Apr30-May6",
                    "start_day": 30,
                    "start_month": 4
                },
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May7-May27",
                    "start_day": 7,
                    "start_month": 5
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 24,
                    "end_month": 6,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun4-Jun24",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 1,
                    "end_month": 7,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jun25-Jul1",
                    "start_day": 25,
                    "start_month": 6
                },
                {
                    "end_day": 29,
                    "end_month": 7,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul2-Jul29",
                    "start_day": 2,
                    "start_month": 7
                },
                {
                    "end_day": 5,
                    "end_month": 8,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Jul30-Aug5",
                    "start_day": 30,
                    "start_month": 7
                },
                {
                    "end_day": 26,
                    "end_month": 8,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug6-Aug26",
                    "start_day": 6,
                    "start_month": 8
                },
                {
                    "end_day": 2,
                    "end_month": 9,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Aug27-Sep2",
                    "start_day": 27,
                    "start_month": 8
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Sep3-Sep30",
                    "start_day": 3,
                    "start_month": 9
                },
                {
                    "end_day": 28,
                    "end_month": 10,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct1-Oct28",
                    "start_day": 1,
                    "start_month": 10
                },
                {
                    "end_day": 4,
                    "end_month": 11,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Oct29-Nov4",
                    "start_day": 29,
                    "start_month": 10
                },
                {
                    "end_day": 25,
                    "end_month": 11,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov5-Nov25",
                    "start_day": 5,
                    "start_month": 11
                },
                {
                    "end_day": 2,
                    "end_month": 12,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Nov26-Dec2",
                    "start_day": 26,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "LargeDataCenterHighITE ReturnApproachTemp_SCH Week Rule - Dec3-Dec31",
                    "start_day": 3,
                    "start_month": 12
                }
            ]
        },
        "LargeDataCenterHighITE SupplyApproachTemp_SCH": {
            "schedule_type_limits_name": "Temperature 1",
            "schedule_weeks": [
                {
                    "end_day": 28,
                    "end_month": 1,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan1-Jan28",
                    "start_day": 1,
                    "start_month": 1
                },
                {
                    "end_day": 4,
                    "end_month": 2,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jan29-Feb4",
                    "start_day": 29,
                    "start_month": 1
                },
                {
                    "end_day": 25,
                    "end_month": 2,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb5-Feb25",
                    "start_day": 5,
                    "start_month": 2
                },
                {
                    "end_day": 4,
                    "end_month": 3,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Feb26-Mar4",
                    "start_day": 26,
                    "start_month": 2
                },
                {
                    "end_day": 25,
                    "end_month": 3,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar5-Mar25",
                    "start_day": 5,
                    "start_month": 3
                },
                {
                    "end_day": 1,
                    "end_month": 4,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Mar26-Apr1",
                    "start_day": 26,
                    "start_month": 3
                },
                {
                    "end_day": 29,
                    "end_month": 4,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr2-Apr29",
                    "start_day": 2,
                    "start_month": 4
                },
                {
                    "end_day": 6,
                    "end_month": 5,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Apr30-May6",
                    "start_day": 30,
                    "start_month": 4
                },
                {
                    "end_day": 27,
                    "end_month": 5,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May7-May27",
                    "start_day": 7,
                    "start_month": 5
                },
                {
                    "end_day": 3,
                    "end_month": 6,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - May28-Jun3",
                    "start_day": 28,
                    "start_month": 5
                },
                {
                    "end_day": 24,
                    "end_month": 6,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun4-Jun24",
                    "start_day": 4,
                    "start_month": 6
                },
                {
                    "end_day": 1,
                    "end_month": 7,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jun25-Jul1",
                    "start_day": 25,
                    "start_month": 6
                },
                {
                    "end_day": 29,
                    "end_month": 7,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul2-Jul29",
                    "start_day": 2,
                    "start_month": 7
                },
                {
                    "end_day": 5,
                    "end_month": 8,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Jul30-Aug5",
                    "start_day": 30,
                    "start_month": 7
                },
                {
                    "end_day": 26,
                    "end_month": 8,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug6-Aug26",
                    "start_day": 6,
                    "start_month": 8
                },
                {
                    "end_day": 2,
                    "end_month": 9,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Aug27-Sep2",
                    "start_day": 27,
                    "start_month": 8
                },
                {
                    "end_day": 30,
                    "end_month": 9,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Sep3-Sep30",
                    "start_day": 3,
                    "start_month": 9
                },
                {
                    "end_day": 28,
                    "end_month": 10,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct1-Oct28",
                    "start_day": 1,
                    "start_month": 10
                },
                {
                    "end_day": 4,
                    "end_month": 11,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Oct29-Nov4",
                    "start_day": 29,
                    "start_month": 10
                },
                {
                    "end_day": 25,
                    "end_month": 11,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov5-Nov25",
                    "start_day": 5,
                    "start_month": 11
                },
                {
                    "end_day": 2,
                    "end_month": 12,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Nov26-Dec2",
                    "start_day": 26,
                    "start_month": 11
                },
                {
                    "end_day": 31,
                    "end_month": 12,
                    "schedule_week_name": "LargeDataCenterHighITE SupplyApproachTemp_SCH Week Rule - Dec3-Dec31",
                    "start_day": 3,
                    "start_month": 12
                }
            ]
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Always On Discrete Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "numeric_type": "Continuous"
        },
        "Dimensionless 1": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Dimensionless 2": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless 3": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless 4": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless",
            "upper_limit_value": 1
        },
        "Fractional": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Integer": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete"
        },
        "Integer 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "OnOff": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff 1": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "OnOff hvac_library": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Availability",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 1": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature"
        },
        "Temperature 2": {
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 0
        },
        "Temperature 3": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Thermal Zone 1 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone 2 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone 3 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Thermal Zone 4 Thermostat Schedule Type Limits": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        }
    },
    "SetpointManager:FollowOutdoorAirTemperature": {
        "Condenser Water Loop Setpoint Manager Follow OATwb with 5.0F Approach": {
            "control_variable": "Temperature",
            "maximum_setpoint_temperature": 29.4444444444445,
            "minimum_setpoint_temperature": 21.1111111111111,
            "offset_temperature_difference": 2.77777777777779,
            "reference_temperature_type": "OutdoorAirWetBulb",
            "setpoint_node_or_nodelist_name": "Condenser Water Loop Supply Outlet Node"
        }
    },
    "SetpointManager:MixedAir": {
        "CRAH Electric Steam Humidifier Outlet Air Node 1 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 1",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 1",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 1",
            "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node 1"
        },
        "CRAH Electric Steam Humidifier Outlet Air Node 2 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 2",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 2",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 2",
            "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node 2"
        },
        "CRAH Electric Steam Humidifier Outlet Air Node 3 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 3",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 3",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 3",
            "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node 3"
        },
        "CRAH Mixed Air Node 1 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 1",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 1",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 1",
            "setpoint_node_or_nodelist_name": "CRAH Mixed Air Node 1"
        },
        "CRAH Mixed Air Node 2 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 2",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 2",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 2",
            "setpoint_node_or_nodelist_name": "CRAH Mixed Air Node 2"
        },
        "CRAH Mixed Air Node 3 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 3",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 3",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 3",
            "setpoint_node_or_nodelist_name": "CRAH Mixed Air Node 3"
        },
        "CRAH Mixed Air Node 4 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 18",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 4",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 4",
            "setpoint_node_or_nodelist_name": "CRAH Mixed Air Node 4"
        },
        "CRAH Water Clg Coil Outlet Air Node 1 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 1",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 1",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 1",
            "setpoint_node_or_nodelist_name": "CRAH Water Clg Coil Outlet Air Node 1"
        },
        "CRAH Water Clg Coil Outlet Air Node 2 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 2",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 2",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 2",
            "setpoint_node_or_nodelist_name": "CRAH Water Clg Coil Outlet Air Node 2"
        },
        "CRAH Water Clg Coil Outlet Air Node 3 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "CRAH Electric Steam Humidifier Outlet Air Node 3",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 3",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 3",
            "setpoint_node_or_nodelist_name": "CRAH Water Clg Coil Outlet Air Node 3"
        },
        "CRAH Water Clg Coil Outlet Air Node 4 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 18",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 4",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 4",
            "setpoint_node_or_nodelist_name": "CRAH Water Clg Coil Outlet Air Node 4"
        },
        "Node 18 OS Default SPM": {
            "control_variable": "Temperature",
            "fan_inlet_node_name": "Node 18",
            "fan_outlet_node_name": "CRAH Supply Outlet Node 4",
            "reference_setpoint_node_name": "CRAH Supply Outlet Node 4",
            "setpoint_node_or_nodelist_name": "Node 18"
        }
    },
    "SetpointManager:Scheduled": {
        "CRAH supply air setpoint manager 1": {
            "control_variable": "Temperature",
            "schedule_name": "AHU Supply Temp Sch",
            "setpoint_node_or_nodelist_name": "CRAH Supply Outlet Node 1"
        },
        "CRAH supply air setpoint manager 2": {
            "control_variable": "Temperature",
            "schedule_name": "AHU Supply Temp Sch",
            "setpoint_node_or_nodelist_name": "CRAH Supply Outlet Node 2"
        },
        "CRAH supply air setpoint manager 3": {
            "control_variable": "Temperature",
            "schedule_name": "AHU Supply Temp Sch",
            "setpoint_node_or_nodelist_name": "CRAH Supply Outlet Node 3"
        },
        "CRAH supply air setpoint manager 4": {
            "control_variable": "Temperature",
            "schedule_name": "AHU Supply Temp Sch",
            "setpoint_node_or_nodelist_name": "CRAH Supply Outlet Node 4"
        },
        "Chilled Water Loop Setpoint Manager": {
            "control_variable": "Temperature",
            "schedule_name": "Chilled Water Loop Temp - 44F",
            "setpoint_node_or_nodelist_name": "Chilled Water Loop Supply Outlet Node"
        }
    },
    "SetpointManager:SingleZone:Humidity:Minimum": {
        "Setpoint Manager Single Zone Humidity Minimum 1": {
            "control_zone_air_node_name": "Node 1",
            "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node 1"
        },
        "Setpoint Manager Single Zone Humidity Minimum 2": {
            "control_zone_air_node_name": "Node 2",
            "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node 2"
        },
        "Setpoint Manager Single Zone Humidity Minimum 3": {
            "control_zone_air_node_name": "Node 3",
            "setpoint_node_or_nodelist_name": "CRAH Electric Steam Humidifier Outlet Air Node 3"
        },
        "Setpoint Manager Single Zone Humidity Minimum 4": {
            "control_zone_air_node_name": "Node 4",
            "setpoint_node_or_nodelist_name": "Node 18"
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "disable_self_shading_from_shading_zone_groups_to_other_zones": "No",
            "disable_self_shading_within_shading_zone_groups": "No",
            "maximum_figures_in_shadow_overlap_calculations": 15000,
            "output_external_shading_calculation_results": "No",
            "pixel_counting_resolution": 512,
            "polygon_clipping_algorithm": "SutherlandHodgman",
            "shading_calculation_method": "PolygonClipping",
            "shading_calculation_update_frequency": 20,
            "shading_calculation_update_frequency_method": "Periodic",
            "sky_diffuse_modeling_algorithm": "SimpleSkyDiffuseModeling"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "Yes",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "No",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 13.6,
            "august_ground_temperature": 26.9,
            "december_ground_temperature": 26.2,
            "february_ground_temperature": 18.9,
            "january_ground_temperature": 24.2,
            "july_ground_temperature": 21.2,
            "june_ground_temperature": 17.1,
            "march_ground_temperature": 15.7,
            "may_ground_temperature": 15.5,
            "november_ground_temperature": 27.4,
            "october_ground_temperature": 27.9,
            "september_ground_temperature": 27.6
        }
    },
    "Site:Location": {
        "SHENZHEN": {
            "elevation": 18,
            "latitude": 22.55,
            "longitude": 114.1,
            "time_zone": 8
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 21.85,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 14.3
        }
    },
    "Sizing:Parameters": {
        "Sizing:Parameters 1": {
            "cooling_sizing_factor": 1.15,
            "heating_sizing_factor": 1.25
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 6.66666666666669,
            "loop_design_temperature_difference": 5.61111111111111,
            "loop_type": "Cooling",
            "plant_or_condenser_loop_name": "Chilled Water Loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "GlobalCoolingSizingFactor",
            "design_loop_exit_temperature": 29.4444444444445,
            "loop_design_temperature_difference": 5.55555555555556,
            "loop_type": "Condenser",
            "plant_or_condenser_loop_name": "Condenser Water Loop",
            "sizing_option": "Coincident",
            "zone_timesteps_in_averaging_window": 6
        }
    },
    "Sizing:System": {
        "Sizing:System 1": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "Air Loop HVAC 1",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 2": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "Air Loop HVAC 2",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 3": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "Air Loop HVAC 3",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        },
        "Sizing:System 4": {
            "100_outdoor_air_in_cooling": "Yes",
            "100_outdoor_air_in_heating": "Yes",
            "airloop_name": "Air Loop HVAC 4",
            "central_cooling_capacity_control_method": "OnOff",
            "central_cooling_design_supply_air_humidity_ratio": 0.0085,
            "central_cooling_design_supply_air_temperature": 12.8,
            "central_heating_design_supply_air_humidity_ratio": 0.008,
            "central_heating_design_supply_air_temperature": 16.7,
            "central_heating_maximum_system_air_flow_ratio": 0.3,
            "cooling_design_capacity": "Autosize",
            "cooling_design_capacity_method": "CoolingDesignCapacity",
            "cooling_design_capacity_per_floor_area": 234.7,
            "cooling_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "cooling_supply_air_flow_rate": 0,
            "cooling_supply_air_flow_rate_method": "DesignDay",
            "cooling_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "cooling_supply_air_flow_rate_per_unit_cooling_capacity": 3.9475456e-05,
            "design_outdoor_air_flow_rate": "Autosize",
            "fraction_of_autosized_cooling_design_capacity": 1,
            "fraction_of_autosized_heating_design_capacity": 1,
            "heating_design_capacity": "Autosize",
            "heating_design_capacity_method": "HeatingDesignCapacity",
            "heating_design_capacity_per_floor_area": 157,
            "heating_fraction_of_autosized_cooling_supply_air_flow_rate": 1,
            "heating_fraction_of_autosized_heating_supply_air_flow_rate": 1,
            "heating_supply_air_flow_rate": 0,
            "heating_supply_air_flow_rate_method": "DesignDay",
            "heating_supply_air_flow_rate_per_floor_area": 0.0099676501,
            "heating_supply_air_flow_rate_per_unit_heating_capacity": 3.1588213e-05,
            "occupant_diversity": "Autosize",
            "precool_design_humidity_ratio": 0.008,
            "precool_design_temperature": 12.8,
            "preheat_design_humidity_ratio": 0.008,
            "preheat_design_temperature": 7,
            "system_outdoor_air_method": "ZoneSum",
            "type_of_load_to_size_on": "Sensible",
            "type_of_zone_sum_to_use": "NonCoincident",
            "zone_maximum_outdoor_air_fraction": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 1 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 1"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 2 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 2"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 3 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 3"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "cooling_minimum_air_flow_per_zone_floor_area": 0.000762,
            "design_specification_outdoor_air_object_name": "Thermal Zone 4 DSOA Space List",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.11,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "Thermal Zone 4"
        }
    },
    "SizingPeriod:DesignDay": {
        "SHENZHEN Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.685,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.554,
            "barometric_pressure": 101109,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 5.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.8,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 26.5,
            "wind_direction": 220,
            "wind_speed": 3.4
        },
        "SHENZHEN Ann Clg .4% Condns DP=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.685,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.554,
            "barometric_pressure": 101109,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 5.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 30.2,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 28.2,
            "wind_direction": 220,
            "wind_speed": 3.4
        },
        "SHENZHEN Ann Clg .4% Condns Enth=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.685,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.554,
            "barometric_pressure": 101109,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 5.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "enthalpy_at_maximum_dry_bulb": 94500,
            "humidity_condition_type": "Enthalpy",
            "maximum_dry_bulb_temperature": 31.3,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wind_direction": 220,
            "wind_speed": 3.4
        },
        "SHENZHEN Ann Clg .4% Condns WB=>MDB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.685,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 1.554,
            "barometric_pressure": 101109,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 5.3,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 31,
            "month": 7,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 28.8,
            "wind_direction": 220,
            "wind_speed": 3.4
        },
        "SHENZHEN Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101109,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 6.9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 6.9,
            "wind_direction": 20,
            "wind_speed": 4.5
        },
        "SHENZHEN Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 101109,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 11.9,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 11.9,
            "wind_direction": 20,
            "wind_speed": 8.4
        },
        "SHENZHEN Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 101109,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 12.3,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -5.1,
            "wind_direction": 20,
            "wind_speed": 4.5
        },
        "Tampa-MacDill.AFB_FL_USA Ann Clg .4% Condns DB=>MWB": {
            "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.491,
            "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.016,
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 7.9,
            "day_of_month": 21,
            "day_type": "SummerDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 33.9,
            "month": 8,
            "rain_indicator": "No",
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAETau",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 25.1,
            "wind_direction": 270,
            "wind_speed": 3.1
        },
        "Tampa-MacDill.AFB_FL_USA Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101229,
            "begin_environment_reset_mode": "FullResetAtBeginEnvironment",
            "daily_dry_bulb_temperature_range": 0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 4.6,
            "month": 1,
            "rain_indicator": "No",
            "sky_clearness": 0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 4.6,
            "wind_direction": 10,
            "wind_speed": 2.5
        }
    },
    "Space": {
        "Space 101": {
            "space_type": "LargeDataCenterHighITE StandaloneDataCenter",
            "zone_name": "Thermal Zone 1"
        },
        "Space 102": {
            "space_type": "LargeDataCenterHighITE StandaloneDataCenter",
            "zone_name": "Thermal Zone 2"
        },
        "Space 103": {
            "space_type": "LargeDataCenterHighITE StandaloneDataCenter",
            "zone_name": "Thermal Zone 3"
        },
        "Space 104": {
            "space_type": "LargeDataCenterHighITE StandaloneDataCenter",
            "zone_name": "Thermal Zone 4"
        }
    },
    "SpaceList": {
        "LargeDataCenterHighITE StandaloneDataCenter": {
            "spaces": [
                {
                    "space_name": "Space 101"
                },
                {
                    "space_name": "Space 102"
                },
                {
                    "space_name": "Space 103"
                },
                {
                    "space_name": "Space 104"
                }
            ]
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "TARP"
        }
    },
    "ThermostatSetpoint:SingleCooling": {
        "Thermostat Setpoint Dual Setpoint 1": {
            "setpoint_temperature_schedule_name": "DataCenter CLGSETP_SCH"
        },
        "Thermostat Setpoint Dual Setpoint 2": {
            "setpoint_temperature_schedule_name": "DataCenter CLGSETP_SCH 1"
        },
        "Thermostat Setpoint Dual Setpoint 3": {
            "setpoint_temperature_schedule_name": "DataCenter CLGSETP_SCH 2"
        },
        "Thermostat Setpoint Dual Setpoint 4": {
            "setpoint_temperature_schedule_name": "DataCenter CLGSETP_SCH 3"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 6
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "Zone": {
        "Thermal Zone 1": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 10.987259221045,
            "y_origin": 4.463733643311,
            "z_origin": 0
        },
        "Thermal Zone 2": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 20,
            "y_origin": 4.463733643311,
            "z_origin": 0
        },
        "Thermal Zone 3": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 0,
            "y_origin": 4.463733643311,
            "z_origin": 0
        },
        "Thermal Zone 4": {
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "x_origin": 10.987259221045,
            "y_origin": 4.463733643311,
            "z_origin": 0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "ThirdOrderBackwardDifference",
            "do_space_heat_balance_for_simulation": "No",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneCapacitanceMultiplier:ResearchSpecial": {
        "Zone Capacitance Multiplier Research Special": {}
    },
    "ZoneControl:Humidistat": {
        "Zone Control Humidistat 2": {
            "humidifying_relative_humidity_setpoint_schedule_name": "DataCenter Humidity Setpoint Schedule",
            "zone_name": "Thermal Zone 1"
        },
        "Zone Control Humidistat 3": {
            "humidifying_relative_humidity_setpoint_schedule_name": "DataCenter Humidity Setpoint Schedule",
            "zone_name": "Thermal Zone 2"
        },
        "Zone Control Humidistat 4": {
            "humidifying_relative_humidity_setpoint_schedule_name": "DataCenter Humidity Setpoint Schedule",
            "zone_name": "Thermal Zone 3"
        },
        "Zone Control Humidistat 5": {
            "humidifying_relative_humidity_setpoint_schedule_name": "DataCenter Humidity Setpoint Schedule",
            "zone_name": "Thermal Zone 4"
        }
    },
    "ZoneControl:Thermostat": {
        "Thermal Zone 1 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 1",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 1 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 1"
        },
        "Thermal Zone 2 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 2",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 2 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 2"
        },
        "Thermal Zone 3 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 3",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 3 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 3"
        },
        "Thermal Zone 4 Thermostat": {
            "control_1_name": "Thermostat Setpoint Dual Setpoint 4",
            "control_1_object_type": "ThermostatSetpoint:SingleCooling",
            "control_type_schedule_name": "Thermal Zone 4 Thermostat Schedule",
            "temperature_difference_between_cutout_and_setpoint": 0,
            "zone_or_zonelist_name": "Thermal Zone 4"
        }
    },
    "ZoneHVAC:AirDistributionUnit": {
        "ADU VAV terminal 1": {
            "air_distribution_unit_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 1",
            "air_terminal_name": "VAV terminal 1",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "ADU VAV terminal 2": {
            "air_distribution_unit_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 2",
            "air_terminal_name": "VAV terminal 2",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "ADU VAV terminal 3": {
            "air_distribution_unit_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 3",
            "air_terminal_name": "VAV terminal 3",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        },
        "ADU VAV terminal 4": {
            "air_distribution_unit_outlet_node_name": "DataCenter ZN VAV terminal Outlet Air Node 4",
            "air_terminal_name": "VAV terminal 4",
            "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:NoReheat"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 1 Inlet Node List",
            "zone_air_node_name": "Node 1",
            "zone_conditioning_equipment_list_name": "Thermal Zone 1 Equipment List",
            "zone_name": "Thermal Zone 1",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone 1 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 2 Inlet Node List",
            "zone_air_node_name": "Node 2",
            "zone_conditioning_equipment_list_name": "Thermal Zone 2 Equipment List",
            "zone_name": "Thermal Zone 2",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone 2 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 3 Inlet Node List",
            "zone_air_node_name": "Node 3",
            "zone_conditioning_equipment_list_name": "Thermal Zone 3 Equipment List",
            "zone_name": "Thermal Zone 3",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone 3 Return Node List"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_inlet_node_or_nodelist_name": "Thermal Zone 4 Inlet Node List",
            "zone_air_node_name": "Node 4",
            "zone_conditioning_equipment_list_name": "Thermal Zone 4 Equipment List",
            "zone_name": "Thermal Zone 4",
            "zone_return_air_node_or_nodelist_name": "Thermal Zone 4 Return Node List"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "Thermal Zone 1 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU VAV terminal 1",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone 2 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU VAV terminal 2",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone 3 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU VAV terminal 3",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "Thermal Zone 4 Equipment List": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "ADU VAV terminal 4",
                    "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    }
}